<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Tutorial · SmartInverterDOPF.jl</title><meta name="title" content="Tutorial · SmartInverterDOPF.jl"/><meta property="og:title" content="Tutorial · SmartInverterDOPF.jl"/><meta property="twitter:title" content="Tutorial · SmartInverterDOPF.jl"/><meta name="description" content="Documentation for SmartInverterDOPF.jl."/><meta property="og:description" content="Documentation for SmartInverterDOPF.jl."/><meta property="twitter:description" content="Documentation for SmartInverterDOPF.jl."/><meta property="og:url" content="https://ra-emami.github.io/SmartInverterDOPF.jl/tutorial_voltvar/"/><meta property="twitter:url" content="https://ra-emami.github.io/SmartInverterDOPF.jl/tutorial_voltvar/"/><link rel="canonical" href="https://ra-emami.github.io/SmartInverterDOPF.jl/tutorial_voltvar/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li class="is-active"><a class="tocitem" href>Tutorial</a><ul class="internal"><li><a class="tocitem" href="#Prerequisites"><span>Prerequisites</span></a></li><li><a class="tocitem" href="#Why-the-curve-has-to-live-inside-the-OPF"><span>Why the curve has to live inside the OPF</span></a></li><li><a class="tocitem" href="#The-IEEE-1547-Volt-VAr-law"><span>The IEEE 1547 Volt-VAr law</span></a></li><li><a class="tocitem" href="#Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver"><span>Why an &quot;if-else&quot; cannot go straight into a solver</span></a></li><li><a class="tocitem" href="#The-host-model"><span>The host model</span></a></li><li><a class="tocitem" href="#The-setup"><span>The setup</span></a></li><li><a class="tocitem" href="#Method-A-—-Big-M"><span>Method A — Big-M</span></a></li><li><a class="tocitem" href="#Method-B-—-Lambda-/-SOS2"><span>Method B — Lambda / SOS2</span></a></li><li><a class="tocitem" href="#Method-C-—-Heaviside"><span>Method C — Heaviside</span></a></li><li><a class="tocitem" href="#Verification:-does-the-dispatch-actually-lie-on-the-curve?"><span>Verification: does the dispatch actually lie on the curve?</span></a></li><li><a class="tocitem" href="#Side-by-side"><span>Side by side</span></a></li><li><a class="tocitem" href="#Impact-of-Volt–Var-droop-control-on-feeder-voltage-regulation"><span>Impact of Volt–Var droop control on feeder voltage regulation</span></a></li><li><a class="tocitem" href="#Three-phases"><span>Three phases</span></a></li><li><a class="tocitem" href="#Two-three-phase-hosts"><span>Two three-phase hosts</span></a></li><li><a class="tocitem" href="#Host-A:-LinDist3Flow"><span>Host A: LinDist3Flow</span></a></li><li><a class="tocitem" href="#Host-B:-three-phase-IVACOPF"><span>Host B: three-phase IVACOPF</span></a></li><li><a class="tocitem" href="#What-actually-changes-for-the-droop:-one-index"><span>What actually changes for the droop: one index</span></a></li><li><a class="tocitem" href="#A-mixed-fleet-makes-the-curves-visible"><span>A mixed fleet makes the curves visible</span></a></li><li><a class="tocitem" href="#The-two-hosts,-side-by-side"><span>The two hosts, side by side</span></a></li><li><a class="tocitem" href="#What-the-exact-power-flow-says"><span>What the exact power flow says</span></a></li><li><a class="tocitem" href="#What-each-host-costs"><span>What each host costs</span></a></li><li><a class="tocitem" href="#Does-it-scale?"><span>Does it scale?</span></a></li><li><a class="tocitem" href="#Running-the-three-phase-examples"><span>Running the three-phase examples</span></a></li><li><a class="tocitem" href="#Reproducing-these-results"><span>Reproducing these results</span></a></li><li><a class="tocitem" href="#Takeaways"><span>Takeaways</span></a></li><li><a class="tocitem" href="#References"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../api/">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Tutorial</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Tutorial</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/ra-emami/SmartInverterDOPF.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/docs/src/tutorial_voltvar.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Embedding-the-Volt-VAr-droop-into-a-distribution-OPF"><a class="docs-heading-anchor" href="#Embedding-the-Volt-VAr-droop-into-a-distribution-OPF">Embedding the Volt-VAr droop into a distribution OPF</a><a id="Embedding-the-Volt-VAr-droop-into-a-distribution-OPF-1"></a><a class="docs-heading-anchor-permalink" href="#Embedding-the-Volt-VAr-droop-into-a-distribution-OPF" title="Permalink"></a></h1><p><em>Rahmat Emami Mirak — supervised by Dr. Adedoyin Inaolaji</em></p><p>A smart inverter does not accept a reactive-power set-point. It follows a Volt-VAr curve: it measures its own terminal voltage and decides, on its own, how much reactive power to inject or absorb. An optimal power flow that ignores that curve will happily return a reactive dispatch the inverter is never going to deliver.</p><p>This tutorial shows three ways to put the curve <em>inside</em> the optimisation, so that every dispatch point the solver returns is one the inverter would actually produce. All three are exact — none of them approximates the curve — and on the case study below all three return the same answer. What separates them is the solver technology they demand and how they scale.</p><h2 id="Prerequisites"><a class="docs-heading-anchor" href="#Prerequisites">Prerequisites</a><a id="Prerequisites-1"></a><a class="docs-heading-anchor-permalink" href="#Prerequisites" title="Permalink"></a></h2><p>Julia with <a href="https://jump.dev">JuMP</a>, a mathematical-programming solver, and this package. Two of the three methods produce a mixed-integer linear program (MILP) and need an MILP solver; the third produces a nonlinear program (NLP) and needs an NLP solver.</p><pre><code class="language-julia hljs">using Pkg
Pkg.add([&quot;JuMP&quot;, &quot;Gurobi&quot;, &quot;Ipopt&quot;])
Pkg.add(url = &quot;https://github.com/ra-emami/SmartInverterDOPF.jl&quot;)</code></pre><div class="admonition is-info" id="Solvers-used-here-6eb81a1a6d0d43e5"><header class="admonition-header">Solvers used here<a class="admonition-anchor" href="#Solvers-used-here-6eb81a1a6d0d43e5" title="Permalink"></a></header><div class="admonition-body"><p>Everything on this page was produced with <strong>Gurobi</strong> for the two mixed-integer encodings and <strong>Ipopt</strong> for the nonlinear one. Gurobi is commercial, but <a href="https://www.gurobi.com/academia/academic-program-and-licenses/">free for academic users</a>.</p><p>We also tried the open-source MILP solvers <strong>HiGHS</strong> and <strong>GLPK</strong> on this model. Neither worked out — one returned an infeasible status inside the successive-linearisation loop, the other was too slow to finish. Use Gurobi.</p><p>If no MILP licence is available at all, the <code>:heaviside</code> encoding needs <strong>only Ipopt</strong>, which is open source, and reaches the same answer — a practical reason to care about an integer-free formulation quite apart from the theory.</p></div></div><h2 id="Why-the-curve-has-to-live-inside-the-OPF"><a class="docs-heading-anchor" href="#Why-the-curve-has-to-live-inside-the-OPF">Why the curve has to live inside the OPF</a><a id="Why-the-curve-has-to-live-inside-the-OPF-1"></a><a class="docs-heading-anchor-permalink" href="#Why-the-curve-has-to-live-inside-the-OPF" title="Permalink"></a></h2><p>IEEE 1547-2018 <a href="#ref-1">[1]</a> requires every interconnecting distributed energy resource (DER) to be capable of Volt-VAr control. The utility enables the function and sets the curve; the inverter then runs it autonomously as a local feedback law. An advanced distribution management system (ADMS) can coordinate hundreds of these inverters through a distribution optimal power flow (DOPF) — but only if the DOPF knows the law each one is following.</p><p>Leave the curve out and the OPF treats <span>$q_i^G$</span> as a free decision variable inside the inverter&#39;s apparent-power circle. It will pick whatever value minimises the objective. The inverter, meanwhile, is looking at its own terminal voltage and producing something else entirely. The dispatch is not merely suboptimal; it is not physically realisable.</p><p>Put the curve in, and the feasible set shrinks to exactly the points the fleet can actually reach. As a bonus, once the curve is an algebraic object inside the model, its breakpoints can themselves become decision variables — which is how droop curves get optimised rather than merely respected.</p><h2 id="The-IEEE-1547-Volt-VAr-law"><a class="docs-heading-anchor" href="#The-IEEE-1547-Volt-VAr-law">The IEEE 1547 Volt-VAr law</a><a id="The-IEEE-1547-Volt-VAr-law-1"></a><a class="docs-heading-anchor-permalink" href="#The-IEEE-1547-Volt-VAr-law" title="Permalink"></a></h2><p>The characteristic specified in IEEE Std 1547-2018 <a href="#ref-1">[1]</a> is piecewise linear in five segments, defined by six breakpoint voltages <span>$V^{\text{bp}}_1 \le \dots \le V^{\text{bp}}_6$</span> and the reactive set-point at each. Writing <span>$\bar q_i$</span> for the reactive capability of inverter <span>$i$</span>:</p><p class="math-container">\[q_i(v_i) \;=\;
\begin{cases}
\bar q_i, &amp; V^{\text{bp}}_1 \le v_i \le V^{\text{bp}}_2 \quad\text{(full injection)}\\[4pt]
\bar q_i \dfrac{V^{\text{bp}}_3 - v_i}{V^{\text{bp}}_3 - V^{\text{bp}}_2},
        &amp; V^{\text{bp}}_2 \le v_i \le V^{\text{bp}}_3 \quad\text{(sloped)}\\[6pt]
0, &amp; V^{\text{bp}}_3 \le v_i \le V^{\text{bp}}_4 \quad\text{(dead-band)}\\[4pt]
-\bar q_i \dfrac{v_i - V^{\text{bp}}_4}{V^{\text{bp}}_5 - V^{\text{bp}}_4},
        &amp; V^{\text{bp}}_4 \le v_i \le V^{\text{bp}}_5 \quad\text{(sloped)}\\[6pt]
-\bar q_i, &amp; V^{\text{bp}}_5 \le v_i \le V^{\text{bp}}_6 \quad\text{(full absorption)}
\end{cases} \tag{1}\]</p><p>Low voltage means inject reactive power to hold the voltage up; high voltage means absorb it. Between the two sits a dead-band in which the inverter does nothing, so that small fluctuations do not provoke needless reactive flow.</p><pre><code class="language-julia hljs">Vbp, qshape = collect(Float64, case.Vbp), collect(Float64, case.qshape)
plot(Vbp, qshape, lw = 3, color = :steelblue, label = &quot;IEEE 1547 Q-V droop&quot;,
     xlabel = &quot;terminal voltage  v  (p.u.)&quot;, ylabel = &quot;q / q̄&quot;,
     title = &quot;The Volt-VAr characteristic&quot;, ylims = (-1.35, 1.35), legend = :topright)
scatter!(Vbp, qshape, ms = 5, color = :steelblue, label = &quot;breakpoints&quot;)
vspan!([Vbp[3], Vbp[4]], color = :grey, alpha = 0.12, label = &quot;dead-band&quot;)
hline!([0], color = :black, lw = 0.6, alpha = 0.5, label = false)
annotate!([(Vbp[1] + 0.007, 1.13, text(&quot;inject&quot;, 8, :left, :steelblue)),
           (Vbp[6] - 0.007, -1.13, text(&quot;absorb&quot;, 8, :right, :steelblue))])</code></pre><img src="59e8cba6.svg" alt="Example block output"/><p><strong>Figure 1.</strong> The IEEE 1547 Volt-VAr characteristic: a five-segment piecewise-linear law relating the inverter&#39;s own terminal voltage to its reactive output.</p><p>The curve used throughout this tutorial is the package default — breakpoints inside the range the standard <a href="#ref-1">[1]</a> permits the utility to set, and the values used in <a href="#ref-6">[6]</a>:</p><p><strong>Table 1.</strong> The IEEE 1547 Volt-VAr curve used throughout: six breakpoint voltages and the reactive output at each, normalised by the inverter&#39;s reactive capability <span>$\bar q$</span>.</p><div class="markdown"><table><tr><th align="left"></th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_1&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_2&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_3&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_4&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_5&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_6&#36;</th></tr><tr><td align="left">voltage &#40;p.u.&#41;</td><td align="right">0.88</td><td align="right">0.90</td><td align="right">0.97</td><td align="right">1.00</td><td align="right">1.02</td><td align="right">1.10</td></tr><tr><td align="left">&#36;q/\bar q&#36;</td><td align="right">1</td><td align="right">1</td><td align="right">0</td><td align="right">0</td><td align="right">-1</td><td align="right">-1</td></tr></table>
</div><h2 id="Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver"><a class="docs-heading-anchor" href="#Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver">Why an &quot;if-else&quot; cannot go straight into a solver</a><a id="Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver-1"></a><a class="docs-heading-anchor-permalink" href="#Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver" title="Permalink"></a></h2><p>The law above is a definition by cases, and that is exactly what a solver cannot read. Two distinct obstacles follow.</p><p><strong>Conditional logic.</strong> Which of the five expressions applies depends on <span>$v_i$</span>, which is itself a decision variable. Branching on the value of an unknown is not an algebraic constraint, and an algebraic constraint is the only thing a solver accepts.</p><p><strong>Non-differentiability.</strong> Even setting the branching aside, the slope jumps at every breakpoint. Newton and interior-point methods build their steps from derivatives, and at a kink the derivative does not exist.</p><p>There are two ways out, and they define the rest of this tutorial:</p><ul><li><strong>Introduce integer variables</strong> to encode the logic exactly. The model becomes an MILP. This is the Big-M and Lambda / special-ordered-set-of-type-2 (SOS2) route.</li><li><strong>Write the logic in closed algebraic form</strong> using step functions. The model stays integer-free but becomes non-smooth, so it needs an NLP solver. This is the Heaviside route.</li></ul><p>Before the details, here is the whole comparison on one screen. Each method answers a different question, and that choice determines everything else about it:</p><p><strong>Table 2.</strong> The three exact encodings of the droop at a glance.</p><table><tr><th style="text-align: left"></th><th style="text-align: left"><strong>Big-M</strong></th><th style="text-align: left"><strong>Lambda / SOS2</strong></th><th style="text-align: left"><strong>Heaviside</strong></th></tr><tr><td style="text-align: left">the question it asks</td><td style="text-align: left"><em>which segment is active?</em></td><td style="text-align: left"><em>which two breakpoints am I between?</em></td><td style="text-align: left">none — the algebra selects</td></tr><tr><td style="text-align: left">the device</td><td style="text-align: left">one binary per segment, plus a large constant <span>$M$</span></td><td style="text-align: left">shared weights <span>$\lambda_b$</span>, plus SOS2 adjacency</td><td style="text-align: left">products of unit steps</td></tr><tr><td style="text-align: left">extra variables, per inverter per time step</td><td style="text-align: left">5 binary + 2 continuous</td><td style="text-align: left">5 binary + 6 continuous</td><td style="text-align: left"><strong>none</strong></td></tr><tr><td style="text-align: left">model class</td><td style="text-align: left">MILP</td><td style="text-align: left">MILP</td><td style="text-align: left">NLP, non-smooth</td></tr><tr><td style="text-align: left">anything to tune?</td><td style="text-align: left">yes — the value of <span>$M$</span></td><td style="text-align: left">no</td><td style="text-align: left">no</td></tr><tr><td style="text-align: left">introduced in</td><td style="text-align: left"><a href="#ref-5">[5]</a></td><td style="text-align: left"><a href="#ref-6">[6]</a>, <a href="#ref-7">[7]</a></td><td style="text-align: left"><a href="#ref-10">[10]</a></td></tr></table><p>The three columns are three answers to one question — how do you say &quot;it depends&quot; to a solver — and each pays for exactness in a different currency: a constant you must choose, a combinatorial structure, or differentiability.</p><h2 id="The-host-model"><a class="docs-heading-anchor" href="#The-host-model">The host model</a><a id="The-host-model-1"></a><a class="docs-heading-anchor-permalink" href="#The-host-model" title="Permalink"></a></h2><p>The droop is a self-contained module. Whatever distribution OPF you use, it exposes a voltage magnitude at each inverter bus; the droop module adds the relationship tying that inverter&#39;s reactive output to that voltage:</p><pre><code class="nohighlight hljs">        ┌────────────────────────────┐
        │            DOPF            │
        │  network model + limits    │
        └───────┬────────────▲───────┘
         exposes│ vᵢ      qᵢᴳ│ sets
        ┌───────▼────────────┴───────┐
        │      Q-V droop module      │
        │   the IEEE 1547 curve      │
        └────────────────────────────┘</code></pre><p>Nothing in the three encodings below depends on the host. They work equally with LinDistFlow, a current-voltage alternating-current OPF (AC-OPF), an unbalanced three-phase AC-OPF, or a full nonlinear AC-OPF — they only require that the host expose <span>$v_i$</span> at each inverter bus. That is a claim, so the <a href="#Three-phases">Three phases</a> section tests it: the same three encodings are run against four hosts in all, two single-phase and two three-phase.</p><p>This package implements <strong>two</strong> hosts, selected with the <code>host</code> keyword, and the droop block is identical in both:</p><p><strong>Table 3.</strong> The two network models this package implements as hosts, selected with the <code>host</code> keyword.</p><table><tr><th style="text-align: left"><code>host</code></th><th style="text-align: left">model</th><th style="text-align: left">class</th><th style="text-align: left">solve</th></tr><tr><td style="text-align: left"><code>:ivacopf</code> (default)</td><td style="text-align: left"><strong>IVACOPF</strong> — current-voltage AC-OPF <a href="#ref-4">[4]</a>, <a href="#ref-11">[11]</a></td><td style="text-align: left">near-exact AC</td><td style="text-align: left">successive linearisation, iterated</td></tr><tr><td style="text-align: left"><code>:lindistflow</code></td><td style="text-align: left"><strong>LinDistFlow</strong> — linearised branch flow <a href="#ref-2">[2]</a>, <a href="#ref-3">[3]</a></td><td style="text-align: left">linear approximation</td><td style="text-align: left">one pass</td></tr></table><pre><code class="language-julia hljs">solve_dopf(case, Gurobi.Optimizer; method = :lambda)                       # IVACOPF
solve_dopf(case, Gurobi.Optimizer; method = :lambda, host = :lindistflow)  # LinDistFlow</code></pre><p><strong>Every result on this page is generated with IVACOPF</strong>, unless a comparison explicitly says otherwise. Both models are set out below — briefly, because the subject here is the droop, not the network model.</p><h3 id="IVACOPF-—-the-host-used-here"><a class="docs-heading-anchor" href="#IVACOPF-—-the-host-used-here">IVACOPF — the host used here</a><a id="IVACOPF-—-the-host-used-here-1"></a><a class="docs-heading-anchor-permalink" href="#IVACOPF-—-the-host-used-here" title="Permalink"></a></h3><p>The <strong>current-voltage AC optimal power flow</strong> (IVACOPF) of Soltani, Khorsand and Ma <a href="#ref-4">[4]</a>, with the successive-linearisation scheme used here developed further in <a href="#ref-11">[11]</a>. The network is written in rectangular current and voltage coordinates. Ohm&#39;s law and Kirchhoff&#39;s current law (KCL) are then exactly linear. Two things remain bilinear — the <span>$v \cdot I$</span> power balance and the <span>$|I|^2$</span> branch loss — and these are handled by successive linearisation: each is expanded about the previous iterate and the model is re-solved until the residual of the <em>exact</em> loss identity falls below a tolerance. Convergence is checked against the true nonlinear relation, not the linearised one, so the converged point satisfies the real power flow.</p><h4 id="IVACOPF-in-equations"><a class="docs-heading-anchor" href="#IVACOPF-in-equations">IVACOPF in equations</a><a id="IVACOPF-in-equations-1"></a><a class="docs-heading-anchor-permalink" href="#IVACOPF-in-equations" title="Permalink"></a></h4><p>Written out in full, so that the droop constraints later have somewhere concrete to attach. Bus set <span>$\mathcal{B}$</span>, branch set <span>$\mathcal{L}$</span>, inverter buses <span>$\mathcal{G} \subset \mathcal{B}$</span>, slack bus <span>$0$</span>. Every quantity also carries a time index <span>$t \in \{1,\dots,96\}$</span>, suppressed throughout. A superscript <span>$\circ$</span> marks a value <strong>fixed from the previous iterate</strong> — a constant, not a variable.</p><p>Voltage and current at bus <span>$i$</span> are split into real and imaginary parts, <span>$v_i^{\mathrm{re}}, v_i^{\mathrm{im}}$</span> and <span>$I_i^{\mathrm{re}}, I_i^{\mathrm{im}}$</span>; <span>$I_{ij}$</span> is the current in branch <span>$(i,j)$</span> and <span>$v_i$</span> the voltage <em>magnitude</em>.</p><p><strong>Slack reference.</strong></p><p class="math-container">\[v_0^{\mathrm{re}} = V^{\mathrm{nom}}, \qquad v_0^{\mathrm{im}} = 0 \tag{2}\]</p><p><strong>Ohm&#39;s law along each branch</strong> — exact and linear, which is the point of current-voltage coordinates:</p><p class="math-container">\[\begin{aligned}
v_i^{\mathrm{re}} - v_j^{\mathrm{re}} &amp;= R_{ij} I_{ij}^{\mathrm{re}} - X_{ij} I_{ij}^{\mathrm{im}}\\
v_i^{\mathrm{im}} - v_j^{\mathrm{im}} &amp;= R_{ij} I_{ij}^{\mathrm{im}} + X_{ij} I_{ij}^{\mathrm{re}}
\end{aligned}
\qquad \forall (i,j) \in \mathcal{L} \tag{3}\]</p><p><strong>Current balance (KCL) at each bus</strong> — also exact and linear:</p><p class="math-container">\[I_i^{\mathrm{re}} = \sum_{j:(i,j)\in\mathcal{L}} I_{ij}^{\mathrm{re}}
                  - \sum_{k:(k,i)\in\mathcal{L}} I_{ki}^{\mathrm{re}},
\qquad
I_i^{\mathrm{im}} = \sum_{j:(i,j)\in\mathcal{L}} I_{ij}^{\mathrm{im}}
                  - \sum_{k:(k,i)\in\mathcal{L}} I_{ki}^{\mathrm{im}} \tag{4}\]</p><p><strong>Power balance.</strong> The true relation between injected power and current is bilinear:</p><p class="math-container">\[p_i = v_i^{\mathrm{re}} I_i^{\mathrm{re}} + v_i^{\mathrm{im}} I_i^{\mathrm{im}},
\qquad
q_i = v_i^{\mathrm{im}} I_i^{\mathrm{re}} - v_i^{\mathrm{re}} I_i^{\mathrm{im}} \tag{5}\]</p><p>Each product <span>$xy$</span> is replaced by its first-order expansion about the previous iterate, <span>$xy \approx x^{\circ}y + y^{\circ}x - x^{\circ}y^{\circ}$</span>, giving the linear forms</p><p class="math-container">\[\begin{aligned}
\mathcal{P}_i &amp;:= v_i^{\mathrm{re}\circ} I_i^{\mathrm{re}} + I_i^{\mathrm{re}\circ} v_i^{\mathrm{re}}
              + v_i^{\mathrm{im}\circ} I_i^{\mathrm{im}} + I_i^{\mathrm{im}\circ} v_i^{\mathrm{im}}
              - v_i^{\mathrm{re}\circ} I_i^{\mathrm{re}\circ} - v_i^{\mathrm{im}\circ} I_i^{\mathrm{im}\circ}\\
\mathcal{Q}_i &amp;:= v_i^{\mathrm{im}\circ} I_i^{\mathrm{re}} + I_i^{\mathrm{re}\circ} v_i^{\mathrm{im}}
              - v_i^{\mathrm{re}\circ} I_i^{\mathrm{im}} - I_i^{\mathrm{im}\circ} v_i^{\mathrm{re}}
              - v_i^{\mathrm{im}\circ} I_i^{\mathrm{re}\circ} + v_i^{\mathrm{re}\circ} I_i^{\mathrm{im}\circ}
\end{aligned} \tag{6}\]</p><p>which are then set equal to the net injection at each class of bus:</p><p class="math-container">\[\begin{aligned}
p_0^{\mathrm{grid}} &amp;= \mathcal{P}_0, &amp; q_0^{\mathrm{grid}} &amp;= \mathcal{Q}_0 &amp; &amp;\text{slack}\\
-p_i^{L} &amp;= \mathcal{P}_i, &amp; -q_i^{L} &amp;= \mathcal{Q}_i &amp; &amp;\forall i \in \mathcal{B}\setminus(\mathcal{G}\cup\{0\})\\
p_i^{G} - p_i^{L} &amp;= \mathcal{P}_i, &amp; q_i^{G} - q_i^{L} &amp;= \mathcal{Q}_i &amp; &amp;\forall i \in \mathcal{G}
\end{aligned} \tag{7}\]</p><p>The last line is where the droop enters the network: <span>$q_i^{G}$</span> is exactly the variable the three encodings below constrain.</p><p><strong>Branch losses</strong>, from <span>$|I_{ij}|^2$</span> linearised the same way:</p><p class="math-container">\[P^{\mathrm{loss}}_{ij} = R_{ij}\Big(2 I_{ij}^{\mathrm{re}\circ} I_{ij}^{\mathrm{re}} - (I_{ij}^{\mathrm{re}\circ})^2
                              + 2 I_{ij}^{\mathrm{im}\circ} I_{ij}^{\mathrm{im}} - (I_{ij}^{\mathrm{im}\circ})^2\Big) \tag{8}\]</p><p>and <span>$Q^{\mathrm{loss}}_{ij}$</span> identically with <span>$X_{ij}$</span> in place of <span>$R_{ij}$</span>.</p><p><strong>Voltage magnitude</strong>, linearised about the previous iterate:</p><p class="math-container">\[v_i = \frac{v_i^{\mathrm{re}\circ}}{\sqrt{(v_i^{\mathrm{re}\circ})^2 + (v_i^{\mathrm{im}\circ})^2}}\, v_i^{\mathrm{re}}
    + \frac{v_i^{\mathrm{im}\circ}}{\sqrt{(v_i^{\mathrm{re}\circ})^2 + (v_i^{\mathrm{im}\circ})^2}}\, v_i^{\mathrm{im}} \tag{9}\]</p><p>This <span>$v_i$</span> is the single quantity the droop module reads.</p><p><strong>Voltage limits.</strong></p><p class="math-container">\[V^{\min} \le v_i \le V^{\max}, \qquad \forall i \in \mathcal{B} \tag{10}\]</p><p><strong>Convergence.</strong> After each solve, the residual of the <em>exact</em> — not linearised — loss identity is measured, and the loop repeats with a refreshed <span>$\circ$</span> point until</p><p class="math-container">\[\max_{(i,j),\,t}\;\Big|\,(v_i^{\mathrm{re}} - v_j^{\mathrm{re}})I_{ij}^{\mathrm{re}}
 + (v_i^{\mathrm{im}} - v_j^{\mathrm{im}})I_{ij}^{\mathrm{im}} - P^{\mathrm{loss}}_{ij}\Big| \;&lt;\; \epsilon,
\qquad \epsilon = 10^{-6} \tag{11}\]</p><p>Checking against the true nonlinear relation is what makes the converged point a genuine power-flow solution rather than a solution of the approximation.</p><p>In JuMP, with <code>_pr</code> marking a value carried over from the previous iterate:</p><pre><code class="language-julia hljs"># slack reference
@constraint(model, [i in SLACK_SET, h in HOUR_SET, m in QUARTER_SET], v_r[i,h,m]  == c.Vnom)
@constraint(model, [i in SLACK_SET, h in HOUR_SET, m in QUARTER_SET], v_im[i,h,m] == 0)

# Ohm&#39;s law along each branch — exact and linear in these coordinates
@constraint(model, [(i,j) in BRANCH_SET, h in HOUR_SET, m in QUARTER_SET],
    v_r[i,h,m] - v_r[j,h,m] == R[(i,j)]*Ibr_r[(i,j),h,m] - X[(i,j)]*Ibr_im[(i,j),h,m])
@constraint(model, [(i,j) in BRANCH_SET, h in HOUR_SET, m in QUARTER_SET],
    v_im[i,h,m] - v_im[j,h,m] == R[(i,j)]*Ibr_im[(i,j),h,m] + X[(i,j)]*Ibr_r[(i,j),h,m])

# KCL at every bus — also exact and linear
@constraint(model, [bus in BUS_SET, h in HOUR_SET, m in QUARTER_SET],
    Ibs_r[bus,h,m] == sum(Ibr_r[(bus,j),h,m] for (i,j) in BRANCH_SET if i == bus)
                    - sum(Ibr_r[(i,bus),h,m] for (i,j) in BRANCH_SET if j == bus))
@constraint(model, [bus in BUS_SET, h in HOUR_SET, m in QUARTER_SET],
    Ibs_im[bus,h,m] == sum(Ibr_im[(bus,j),h,m] for (i,j) in BRANCH_SET if i == bus)
                     - sum(Ibr_im[(i,bus),h,m] for (i,j) in BRANCH_SET if j == bus))

# power balance: v·I expanded about the previous iterate
Plin(i,h,m) = v_r_pr[i,h,m]*Ibs_r[i,h,m]  + Ibs_r_pr[i,h,m]*v_r[i,h,m] +
              v_im_pr[i,h,m]*Ibs_im[i,h,m] + Ibs_im_pr[i,h,m]*v_im[i,h,m] -
              v_r_pr[i,h,m]*Ibs_r_pr[i,h,m] - v_im_pr[i,h,m]*Ibs_im_pr[i,h,m]
Qlin(i,h,m) = v_im_pr[i,h,m]*Ibs_r[i,h,m] + Ibs_r_pr[i,h,m]*v_im[i,h,m] -
              v_r_pr[i,h,m]*Ibs_im[i,h,m] - Ibs_im_pr[i,h,m]*v_r[i,h,m] -
              v_im_pr[i,h,m]*Ibs_r_pr[i,h,m] + v_r_pr[i,h,m]*Ibs_im_pr[i,h,m]

@constraint(model, [i in SLACK_SET,  h in HOUR_SET, m in QUARTER_SET], Pgen[i,h,m] == Plin(i,h,m))
@constraint(model, [i in SLACK_SET,  h in HOUR_SET, m in QUARTER_SET], Qgen[i,h,m] == Qlin(i,h,m))
@constraint(model, [i in NON_DG_SET, h in HOUR_SET, m in QUARTER_SET], -c.Pload[i,h,m] == Plin(i,h,m))
@constraint(model, [i in NON_DG_SET, h in HOUR_SET, m in QUARTER_SET], -c.Qload[i,h,m] == Qlin(i,h,m))
@constraint(model, [i in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    -c.Pload[i,h,m] + Pdg[i,h,m] == Plin(i,h,m))
@constraint(model, [i in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    -c.Qload[i,h,m] + Qdg[i,h,m] == Qlin(i,h,m))     # ← where the droop meets the network

# branch losses, |I|² expanded about the previous iterate
Isq(i,j,h,m) = 2*Ibr_r_pr[((i,j),h,m)]*Ibr_r[(i,j),h,m]   - Ibr_r_pr[((i,j),h,m)]^2 +
               2*Ibr_im_pr[((i,j),h,m)]*Ibr_im[(i,j),h,m] - Ibr_im_pr[((i,j),h,m)]^2
@constraint(model, [(i,j) in BRANCH_SET, h in HOUR_SET, m in QUARTER_SET],
    Ploss[(i,j),h,m] == R[(i,j)] * Isq(i,j,h,m))
@constraint(model, [(i,j) in BRANCH_SET, h in HOUR_SET, m in QUARTER_SET],
    Qloss[(i,j),h,m] == X[(i,j)] * Isq(i,j,h,m))

# voltage magnitude, linearised about the previous iterate — this is the v the droop reads
@constraint(model, [i in BUS_SET, h in HOUR_SET, m in QUARTER_SET],
    v[i,h,m] == (v_r_pr[i,h,m]/sqrt(v_r_pr[i,h,m]^2 + v_im_pr[i,h,m]^2))*v_r[i,h,m]
              + (v_im_pr[i,h,m]/sqrt(v_r_pr[i,h,m]^2 + v_im_pr[i,h,m]^2))*v_im[i,h,m])</code></pre><p>The convergence test, applied to the <em>exact</em> bilinear identity after each solve:</p><pre><code class="language-julia hljs">residual = maximum(abs(value((v_r[i,h,m] - v_r[j,h,m]) * Ibr_r[(i,j),h,m]
                           + (v_im[i,h,m] - v_im[j,h,m]) * Ibr_im[(i,j),h,m]
                           - Ploss[(i,j),h,m]))
                   for (i,j) in BRANCH_SET, h in HOUR_SET, m in QUARTER_SET)</code></pre><h3 id="LinDistFlow-—-the-linear-alternative"><a class="docs-heading-anchor" href="#LinDistFlow-—-the-linear-alternative">LinDistFlow — the linear alternative</a><a id="LinDistFlow-—-the-linear-alternative-1"></a><a class="docs-heading-anchor-permalink" href="#LinDistFlow-—-the-linear-alternative" title="Permalink"></a></h3><p><strong>LinDistFlow</strong> <a href="#ref-3">[3]</a>, the linearised form of the branch-flow model <a href="#ref-2">[2]</a>, is what most of the droop-integrated DOPF literature uses. It is the branch-flow model with the loss terms dropped: for a radial feeder with small voltage deviations, keep the power balance and the voltage drop, discard <span>$|I|^2$</span>, and everything becomes linear.</p><p class="math-container">\[\begin{aligned}
p_j^{G} - p_j^{L} &amp;= \sum_{k:(j,k)\in\mathcal{L}} P_{jk} \;-\; \sum_{i:(i,j)\in\mathcal{L}} P_{ij}\\
q_j^{G} - q_j^{L} &amp;= \sum_{k:(j,k)\in\mathcal{L}} Q_{jk} \;-\; \sum_{i:(i,j)\in\mathcal{L}} Q_{ij}\\
v_j &amp;= v_i + \Delta v_{ij}\\
\Delta v_{ij} &amp;= -\,\frac{R_{ij}P_{ij} + X_{ij}Q_{ij}}{V^{\mathrm{nom}}}
\end{aligned} \tag{12}\]</p><p>Four equations, all linear, with the slack fixed at <span>$v_0 = V^{\mathrm{nom}}$</span>. That is the entire network model:</p><pre><code class="language-julia hljs">@constraint(model, [i in SLACK_SET, h in HOUR_SET, m in QUARTER_SET], v[i,h,m] == c.Vnom)

outflow(P, b, h, m) = sum(P[(i,j),h,m] for (i,j) in BRANCH_SET if i == b; init = 0.0)
inflow(P, b, h, m)  = sum(P[(i,j),h,m] for (i,j) in BRANCH_SET if j == b; init = 0.0)

# power balance — net injection = outflow − inflow, losses neglected
@constraint(model, [b in SLACK_SET, h in HOUR_SET, m in QUARTER_SET],
    Pgen[b,h,m] - c.Pload[b,h,m] == outflow(Pbr, b, h, m) - inflow(Pbr, b, h, m))
@constraint(model, [b in SLACK_SET, h in HOUR_SET, m in QUARTER_SET],
    Qgen[b,h,m] - c.Qload[b,h,m] == outflow(Qbr, b, h, m) - inflow(Qbr, b, h, m))
@constraint(model, [b in NON_DG_SET, h in HOUR_SET, m in QUARTER_SET],
    -c.Pload[b,h,m] == outflow(Pbr, b, h, m) - inflow(Pbr, b, h, m))
@constraint(model, [b in NON_DG_SET, h in HOUR_SET, m in QUARTER_SET],
    -c.Qload[b,h,m] == outflow(Qbr, b, h, m) - inflow(Qbr, b, h, m))
@constraint(model, [b in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    Pdg[b,h,m] - c.Pload[b,h,m] == outflow(Pbr, b, h, m) - inflow(Pbr, b, h, m))
@constraint(model, [b in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    Qdg[b,h,m] - c.Qload[b,h,m] == outflow(Qbr, b, h, m) - inflow(Qbr, b, h, m))

# voltage drop along each branch — v is a variable directly, no magnitude linearisation
@constraint(model, [(i,j) in BRANCH_SET, h in HOUR_SET, m in QUARTER_SET],
    v[j,h,m] == v[i,h,m] -
        (R[(i,j)] * Pbr[(i,j),h,m] + X[(i,j)] * Qbr[(i,j),h,m]) / c.Vnom)</code></pre><p><strong>What changes for the droop: nothing.</strong> <span>$v_i$</span> is a decision variable in both hosts, so the droop block from any of the three methods drops in unchanged — which is the practical meaning of the modularity claimed above, and the reason <code>host</code> is a keyword rather than a different package.</p><p><strong>What changes for the solve:</strong></p><p><strong>Table 4.</strong> What changes between the two single-phase hosts.</p><table><tr><th style="text-align: left"></th><th style="text-align: left">LinDistFlow</th><th style="text-align: left">IVACOPF (used here)</th></tr><tr><td style="text-align: left">accuracy</td><td style="text-align: left">approximate — losses dropped, radial feeder, small voltage deviations assumed</td><td style="text-align: left">very accurate, near-exact AC</td></tr><tr><td style="text-align: left">losses</td><td style="text-align: left">not represented</td><td style="text-align: left">modelled as <span>$\lvert I\rvert^2 R$</span></td></tr><tr><td style="text-align: left">solve</td><td style="text-align: left">run <strong>once</strong></td><td style="text-align: left"><strong>iterative</strong> — re-linearised and re-solved until the residual clears <span>$\epsilon$</span></td></tr><tr><td style="text-align: left">effort</td><td style="text-align: left">much faster, far lower computational cost</td><td style="text-align: left">an MILP per pass, so several times the work</td></tr></table><p>The trade is accuracy against effort. LinDistFlow with Big-M or Lambda is a single MILP with no outer loop — which is why it is the usual choice in this literature <a href="#ref-6">[6]</a>, <a href="#ref-7">[7]</a>, and on the case study below it solves in well under a second against roughly half a minute for IVACOPF. What you give up is accuracy. <strong>Use IVACOPF for anything quantitative</strong>, which is also the choice made on accuracy grounds in <a href="#ref-11">[11]</a>.</p><h3 id="Using-LinDistFlow-to-start-IVACOPF"><a class="docs-heading-anchor" href="#Using-LinDistFlow-to-start-IVACOPF">Using LinDistFlow to start IVACOPF</a><a id="Using-LinDistFlow-to-start-IVACOPF-1"></a><a class="docs-heading-anchor-permalink" href="#Using-LinDistFlow-to-start-IVACOPF" title="Permalink"></a></h3><p>The two are not only alternatives — the cheap one makes the accurate one cheaper. By default IVACOPF begins from the flat profile prescribed by Soltani, Khorsand and Ma <a href="#ref-4">[4]</a> (<span>$v = 1\angle 0$</span>, all currents zero), which is far from any solution. Passing <code>warm_start = :lindistflow</code> instead solves the linear host first and expands its dispatch into a consistent complex state with an exact power-flow sweep, so the first linearisation is taken about a point that is already close:</p><pre><code class="language-julia hljs">solve_dopf(case, Gurobi.Optimizer; method = :lambda, warm_start = :lindistflow)</code></pre><p><strong>Table 5.</strong> Warm-starting IVACOPF from LinDistFlow: fewer passes, same answer.</p><table><tr><th style="text-align: left">start</th><th style="text-align: right">passes</th><th style="text-align: right">total solve</th><th style="text-align: right">curtailed</th></tr><tr><td style="text-align: left">flat (<code>:bigm</code> / <code>:lambda</code>)</td><td style="text-align: right">4 / 6</td><td style="text-align: right">19.2 s / 16.1 s</td><td style="text-align: right">3022.0 kWh</td></tr><tr><td style="text-align: left"><code>warm_start = :lindistflow</code></td><td style="text-align: right">3 / 3</td><td style="text-align: right">11.2 s / 9.2 s</td><td style="text-align: right">3022.0 kWh</td></tr></table><p>Half the passes for Lambda and roughly a 1.7× speed-up, warm-start solve included. The curtailment is identical to the digit — which is the more interesting half of the result. Two very different starting points converging on the same answer is evidence that the answer belongs to the model rather than to the trajectory, and it is one of the checks cited below.</p><h2 id="The-setup"><a class="docs-heading-anchor" href="#The-setup">The setup</a><a id="The-setup-1"></a><a class="docs-heading-anchor-permalink" href="#The-setup" title="Permalink"></a></h2><p>The IEEE 33-bus radial feeder of Baran and Wu <a href="#ref-2">[2]</a>, over a full day at 15-minute resolution — 96 time steps. Three photovoltaic (PV) systems with smart inverters sit at buses 7, 18 and 33. Loads follow separate industrial, commercial and residential shapes; PV follows a clear-sky irradiance profile.</p><p><strong>Table 6.</strong> The three smart inverters of the single-phase case study: array rating, inverter rating and the resulting reactive capability <span>$\bar q$</span>.</p><div class="markdown"><table><tr><th align="right">bus</th><th align="right">PV rating &#40;kW&#41;</th><th align="right">inverter rating &#40;kVA&#41;</th><th align="right">reactive capability &#36;\bar q&#36; &#40;kVAr&#41;</th></tr><tr><td align="right">7</td><td align="right">2200</td><td align="right">2420</td><td align="right">2420</td></tr><tr><td align="right">18</td><td align="right">1000</td><td align="right">1100</td><td align="right">1100</td></tr><tr><td align="right">33</td><td align="right">1500</td><td align="right">1650</td><td align="right">1650</td></tr></table>
</div><p>Each inverter is rated 10 % above its PV array, so there is headroom for reactive support even at full irradiance. Bus voltages are limited to <span>$[$</span> <span>$$</span> <span>$0.95, 1.05$</span> <span>$]$</span> p.u., and the objective is to <strong>minimise total PV curtailment</strong> over the day.</p><pre><code class="language-julia hljs">avail = [collect(Float64, a) for a in case.avail_kW]
plot(hours, sum(avail), lw = 2, color = :darkorange, fillrange = 0, fillalpha = 0.18,
     label = &quot;total PV available&quot;, xlabel = &quot;hour of day&quot;, ylabel = &quot;kW&quot;,
     title = &quot;Available PV generation across the three inverters&quot;,
     xticks = 0:3:24, xlims = (0, 24), legend = :topleft)
for (i, b) in enumerate(case.DG_SET)
    plot!(hours, avail[i], lw = 1.4, ls = :dash, label = &quot;bus $b&quot;)
end
plot!()</code></pre><img src="051d1c45.svg" alt="Example block output"/><p><strong>Figure 2.</strong> Available PV generation across the three inverters over the day, from a clear-sky irradiance profile at 15-minute resolution.</p><p>Why does a curtailment objective have anything to do with voltage at all? Because the droop ties the two together. Active power injection raises the local voltage; the droop reads that voltage and sets reactive power accordingly; and reactive flow moves voltages across the whole feeder. The optimiser wants every kilowatt it can get — the droop decides what taking it costs everywhere else.</p><h3 id="The-inverter&#39;s-own-constraints"><a class="docs-heading-anchor" href="#The-inverter&#39;s-own-constraints">The inverter&#39;s own constraints</a><a id="The-inverter&#39;s-own-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#The-inverter&#39;s-own-constraints" title="Permalink"></a></h3><p>Three more constraint groups sit on <span>$(p_i^G, q_i^G)$</span> alongside the droop, and they matter because they are what the droop has to coexist with.</p><p><strong>Apparent-power capability.</strong> The inverter cannot exceed its rating, <span>$(p_i^{G})^2 + (q_i^{G})^2 \le (s_i^{G})^2$</span>. That circle is convex but nonlinear, so following <a href="#ref-6">[6]</a> it is replaced by an inscribed <span>$2k$</span>-sided polygon — exactly <span>$2k$</span> linear constraints, tightening as <span>$k$</span> grows:</p><p class="math-container">\[-s_i^{G} \;\le\; \cos(\ell\phi)\, p_i^{G} + \sin(\ell\phi)\, q_i^{G} \;\le\; s_i^{G},
\qquad \phi = \frac{\pi}{k}, \quad \ell = 1,\dots,k, \quad \forall i \in \mathcal{G} \tag{13}\]</p><p>with <span>$k = 16$</span> here, giving a 32-vertex polygon. Because the inverter is oversized relative to the array (<span>$s_i^G = 1.1\,\bar p_i$</span>), there is reactive headroom even at full irradiance.</p><p><strong>Active and reactive bounds.</strong> Active output is capped by the array rating and, at each time step, by the available irradiance <span>$G(t)$</span>; reactive output by the inverter rating:</p><p class="math-container">\[0 \;\le\; p_i^{G} \;\le\; p_i^{G,\max}(t) = \bar p_i\, G(t) \;\le\; \bar p_i,
\qquad
q_i^{G} \;\le\; \bar q_i \tag{14}\]</p><p><strong>Curtailment and the objective.</strong> Curtailment is the shortfall against what was available, and the objective is its total over all inverters and all time steps:</p><p class="math-container">\[\mathrm{PVC}_i(t) = p_i^{G,\max}(t) - p_i^{G}(t) \;\ge\; 0,
\qquad
\min \;\sum_{i \in \mathcal{G}} \sum_{t} \mathrm{PVC}_i(t) \tag{15}\]</p><p>This is objective <span>$OF_1$</span> of <a href="#ref-6">[6]</a>. Note what is <em>not</em> a decision here: <span>$q_i^G$</span> never appears in the objective. It is pinned entirely by the droop, which is precisely the point — the optimiser cannot buy voltage support by choosing reactive power freely, it can only choose active power and live with the reactive response the curve produces.</p><p>All three groups in JuMP — identical under either host, because none of them touches the network:</p><pre><code class="language-julia hljs"># apparent-power capability: a 2k-sided polygon inscribing the S-circle
k = 16
for l in 1:k
    θ = l * π / k
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        cos(θ) * Pdg[d,h,m] + sin(θ) * Qdg[d,h,m] &lt;=  c.Sdg_max[d])
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        cos(θ) * Pdg[d,h,m] + sin(θ) * Qdg[d,h,m] &gt;= -c.Sdg_max[d])
end

# active and reactive bounds
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    Pdg[d,h,m] &lt;= c.Pdg_max_vary[d][h,m])          # irradiance ceiling at this step
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    Pdg[d,h,m] &lt;= c.Pdg_max[d])                    # array rating
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    Qdg[d,h,m] &lt;= c.Sdg_max[d])

# curtailment and the objective
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    PVC[d,h,m] == c.Pdg_max_vary[d][h,m] - Pdg[d,h,m])
@objective(model, Min, sum(PVC[d,h,m] for d in DG_SET, h in HOUR_SET, m in QUARTER_SET))</code></pre><h3 id="The-exact-AC-reference"><a class="docs-heading-anchor" href="#The-exact-AC-reference">The exact AC reference</a><a id="The-exact-AC-reference-1"></a><a class="docs-heading-anchor-permalink" href="#The-exact-AC-reference" title="Permalink"></a></h3><p>Wherever this page compares a dispatch against &quot;the exact AC solution&quot;, the reference is a <strong>backward/forward sweep</strong> power flow <a href="#ref-13">[13]</a> — no linearisation, iterated to a fixed point for the given injections. It appears twice in the package:</p><p><strong>Table 7.</strong> The exact AC reference used to audit a solved dispatch.</p><table><tr><th style="text-align: left">function</th><th style="text-align: left">what it does</th></tr><tr><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/src/dopf.jl"><code>base_case_voltages</code></a></td><td style="text-align: left">the no-inverter reference case</td></tr><tr><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/src/dopf.jl"><code>SmartInverterDOPF._sweep_state</code></a></td><td style="text-align: left">expands a dispatch into a full complex state — used both to warm-start IVACOPF and to audit a solved dispatch</td></tr></table><p>To run the audit yourself on any solved result:</p><pre><code class="language-julia hljs">using SmartInverterDOPF, Gurobi
case = load_case()
res  = solve_dopf(case, Gurobi.Optimizer; method = :lambda, host = :lindistflow)

v_r, v_im, _, _, _, _ = SmartInverterDOPF._sweep_state(case, res.Pdg, res.Qdg)
Vtrue = sqrt.(v_r .^ 2 .+ v_im .^ 2)               # the exact AC voltages

curve = ieee1547_curve()
maximum(abs.(res.V .- Vtrue))                      # how far the host&#39;s v is from the truth
maximum(abs(res.Qdg[i,h,m] - droop_q(curve, Vtrue[case.DG_SET[i],h,m],
                                     case.Sdg_max[case.DG_SET[i]]))
        for i in eachindex(case.DG_SET), h in 1:24, m in 1:4)   # droop residual at the true v
count(&lt;(case.Vmin), Vtrue) + count(&gt;(case.Vmax), Vtrue)         # real limit violations</code></pre><h3 id="Running-any-host-with-any-encoding"><a class="docs-heading-anchor" href="#Running-any-host-with-any-encoding">Running any host with any encoding</a><a id="Running-any-host-with-any-encoding-1"></a><a class="docs-heading-anchor-permalink" href="#Running-any-host-with-any-encoding" title="Permalink"></a></h3><p><code>method</code> and <code>host</code> are independent, so there are six single-phase combinations. Each has a standalone script in <a href="https://github.com/ra-emami/SmartInverterDOPF.jl/tree/main/examples/single_phase"><code>examples/single_phase/</code></a>:</p><p><strong>Table 8.</strong> The six single-phase example scripts, one per host and encoding.</p><table><tr><th style="text-align: left"></th><th style="text-align: left">Big-M</th><th style="text-align: left">Lambda / SOS2</th><th style="text-align: left">Heaviside</th></tr><tr><td style="text-align: left"><strong>IVACOPF</strong></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/single_phase/ivacopf_bigm.jl"><code>ivacopf_bigm.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/single_phase/ivacopf_lambda.jl"><code>ivacopf_lambda.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/single_phase/ivacopf_heaviside.jl"><code>ivacopf_heaviside.jl</code></a></td></tr><tr><td style="text-align: left"><strong>LinDistFlow</strong></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/single_phase/lindistflow_bigm.jl"><code>lindistflow_bigm.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/single_phase/lindistflow_lambda.jl"><code>lindistflow_lambda.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/single_phase/lindistflow_heaviside.jl"><code>lindistflow_heaviside.jl</code></a></td></tr></table><pre><code class="language-bash hljs">julia --project=examples/single_phase examples/single_phase/ivacopf_lambda.jl</code></pre><h2 id="Method-A-—-Big-M"><a class="docs-heading-anchor" href="#Method-A-—-Big-M">Method A — Big-M</a><a id="Method-A-—-Big-M-1"></a><a class="docs-heading-anchor-permalink" href="#Method-A-—-Big-M" title="Permalink"></a></h2><p><em>Following Savasci, Inaolaji and Paudyal <a href="#ref-5">[5]</a>, where this formulation was introduced for a second-order-cone DOPF; also Chapter 4 of Inaolaji&#39;s dissertation <a href="#ref-9">[9]</a>.</em></p><p><strong>The idea in one sentence.</strong> Give every segment its own on/off switch, and write constraints that are <em>switched off</em> — made trivially true — whenever their segment is not the active one.</p><p>That switching-off is what &quot;big-M&quot; means. Take any constraint you want to enforce only when a binary <span>$\delta$</span> equals 1, and add <span>$M(1-\delta)$</span> to its right-hand side. If <span>$\delta = 1$</span> the added term vanishes and the constraint bites. If <span>$\delta = 0$</span> the right-hand side becomes so large that the constraint cannot possibly be violated — it is still <em>present</em> in the model, but it no longer restricts anything. One constant, <span>$M$</span>, buys you an if-statement.</p><p><strong>Step 1: exactly one segment is active.</strong> Introduce a binary <span>$\delta_b$</span> for each of the five segments and require</p><p class="math-container">\[\sum_{b=1}^{5}\delta_{b}=1 . \tag{16}\]</p><p><strong>Step 2: each switch owns a voltage window.</strong> If segment <span>$b$</span> is the active one, then <span>$v_i$</span> must lie in that segment&#39;s voltage range <span>$[V^{\text{bp}}_{b}, V^{\text{bp}}_{b+1}]$</span>. In big-M form that is one two-sided inequality per segment, and writing all five out gives the complete window system:</p><p class="math-container">\[\begin{aligned}
-(1-\delta_{1})M + V_i^{l}\;\; &amp;\le v_i \le\;\; V^{\text{bp}}_{2} + (1-\delta_{1})M\\
-(1-\delta_{2})M + V^{\text{bp}}_{2} &amp;\le v_i \le\;\; V^{\text{bp}}_{3} + (1-\delta_{2})M\\
-(1-\delta_{3})M + V^{\text{bp}}_{3} &amp;\le v_i \le\;\; V^{\text{bp}}_{4} + (1-\delta_{3})M\\
-(1-\delta_{4})M + V^{\text{bp}}_{4} &amp;\le v_i \le\;\; V^{\text{bp}}_{5} + (1-\delta_{4})M\\
-(1-\delta_{5})M + V^{\text{bp}}_{5} &amp;\le v_i \le\;\; V_i^{u} + (1-\delta_{5})M
\end{aligned} \tag{17}\]</p><p>Each row is vacuous when its <span>$\delta_b = 0$</span> and binding when <span>$\delta_b = 1$</span>, so together with Step 1 the solver is forced to pick the segment that genuinely contains <span>$v_i$</span>. Note the two outer rows: the first segment is bounded below by the variable&#39;s own lower bound <span>$V_i^{l}$</span> and the last above by <span>$V_i^{u}$</span>, rather than by <span>$V^{\text{bp}}_{1}$</span> and <span>$V^{\text{bp}}_{6}$</span>. That keeps the model feasible if <span>$v_i$</span> ever sits outside the range the curve was drawn over — the saturated laws simply continue to apply.</p><p><strong>Step 3: assemble the droop law — and watch it turn nonlinear.</strong> With the switches in place, <span>$q_i^G$</span> is just the sum of the five segment laws, each weighted by its own binary. Segments 1, 3 and 5 contribute constants (<span>$\bar q_i$</span>, <span>$0$</span>, <span>$-\bar q_i$</span>); the two sloped segments contribute their affine laws, written in slope–intercept form:</p><p class="math-container">\[q_i^G \;=\; \delta_1\,\bar q_i
\;+\; \delta_2\!\left(\alpha_1 v_i + \frac{\bar q_i V^{\text{bp}}_3}{V^{\text{bp}}_3 - V^{\text{bp}}_2}\right)
\;+\; \delta_3\cdot 0
\;+\; \delta_4\!\left(\alpha_2 v_i + \frac{\bar q_i V^{\text{bp}}_4}{V^{\text{bp}}_5 - V^{\text{bp}}_4}\right)
\;+\; \delta_5\left(-\bar q_i\right) \tag{18}\]</p><p>with slopes <span>$\alpha_1 = -\bar q_i/(V^{\text{bp}}_3-V^{\text{bp}}_2)$</span> and <span>$\alpha_2 = -\bar q_i/(V^{\text{bp}}_5-V^{\text{bp}}_4)$</span>.</p><p>This is a correct statement of the curve: exactly one <span>$\delta_b$</span> equals 1, so exactly one bracket survives and <span>$q_i^G$</span> takes that segment&#39;s value. But it is <strong>not linear</strong>. Multiply the two sloped brackets out and the offending terms appear:</p><p class="math-container">\[\underbrace{\delta_2\,\alpha_1 v_i}_{\text{bilinear}} \qquad\text{and}\qquad
\underbrace{\delta_4\,\alpha_2 v_i}_{\text{bilinear}}\]</p><p>Each is a <strong>product of two decision variables</strong> — one binary, one continuous. Everything else in the expression is a variable times a constant. So the whole difficulty of the Big-M formulation reduces to these two products, and if they can be removed the model becomes a plain MILP.</p><p><strong>Step 4: remove the two products, exactly.</strong> The saving grace is that <span>$\delta_b$</span> is binary rather than merely continuous, and <span>$v_i$</span> is bounded. Under those two conditions each product can be replaced by a new continuous variable <span>$W_b := \delta_b v_i$</span> and four linear inequalities, with <strong>no approximation whatsoever</strong>:</p><p class="math-container">\[-M(1-\delta_b) \;\le\; v_i - W_b \;\le\; M(1-\delta_b), \qquad
V^{\text{bp}}_{b}\,\delta_b \;\le\; W_b \;\le\; V^{\text{bp}}_{b+1}\,\delta_b . \tag{19}\]</p><p>Check the two cases and the exactness is immediate. If <span>$\delta_b = 1$</span>, the left pair forces <span>$W_b = v_i$</span> and the right pair confines <span>$v_i$</span> to the segment. If <span>$\delta_b = 0$</span>, the right pair forces <span>$W_b = 0$</span> (both bounds collapse to zero) while the left pair goes slack. Either way <span>$W_b$</span> equals <span>$\delta_b v_i$</span> exactly — this is a reformulation, not a relaxation.</p><p>Only segments 2 and 4 need this treatment, and for those the <span>$W_b$</span> bounds already pin <span>$v_i$</span> into the segment, so their Step-2 window rows are replaced rather than added to. The complete constraint system for the Big-M droop is therefore:</p><p class="math-container">\[\begin{aligned}
-(1-\delta_{1})M + V_i^{l}\;\; &amp;\le v_i \le\; V^{\text{bp}}_{2} + (1-\delta_{1})M\\[2pt]
-M(1-\delta_{2}) \;&amp;\le\; v_i - W_{2} \;\le\; (1-\delta_{2})M\\
V^{\text{bp}}_{2}\,\delta_{2} \;&amp;\le\; W_{2} \;\le\; V^{\text{bp}}_{3}\,\delta_{2}\\[2pt]
-(1-\delta_{3})M + V^{\text{bp}}_{3} &amp;\le v_i \le\; V^{\text{bp}}_{4} + (1-\delta_{3})M\\[2pt]
-M(1-\delta_{4}) \;&amp;\le\; v_i - W_{4} \;\le\; (1-\delta_{4})M\\
V^{\text{bp}}_{4}\,\delta_{4} \;&amp;\le\; W_{4} \;\le\; V^{\text{bp}}_{5}\,\delta_{4}\\[2pt]
-(1-\delta_{5})M + V^{\text{bp}}_{5} &amp;\le v_i \le\; V_i^{u} + (1-\delta_{5})M
\end{aligned} \tag{20}\]</p><p>Read alongside the Step-2 system, the change is visible: rows 2 and 4 — the sloped segments — have each become a <span>$W$</span> definition plus a <span>$W$</span> range, while the three flat segments keep their original windows unchanged.</p><p>Now substitute <span>$\delta_2 v_i \to W_2$</span> and <span>$\delta_4 v_i \to W_4$</span> in the Step 3 expression. Nothing else changes, and the droop law becomes a single <strong>linear</strong> equation in which every coefficient is a constant:</p><p class="math-container">\[q_i^G = \delta_1\bar q_i
      + \alpha_1 W_2 + \delta_2\frac{\bar q_i V^{\text{bp}}_3}{V^{\text{bp}}_3 - V^{\text{bp}}_2}
      + \alpha_2 W_4 + \delta_4\frac{\bar q_i V^{\text{bp}}_4}{V^{\text{bp}}_5 - V^{\text{bp}}_4}
      - \delta_5\bar q_i \tag{21}\]</p><p>Compare it with the Step 3 version: the two bracketed sloped terms have simply been split into a <span>$W$</span> term and a <span>$\delta$</span> term. That substitution is the entire content of the Big-M droop model.</p><p>In JuMP:</p><pre><code class="language-julia hljs">@variable(model, δ[1:5, DG_SET, HOUR_SET, QUARTER_SET], Bin)
@variable(model, W2[DG_SET, HOUR_SET, QUARTER_SET])
@variable(model, W4[DG_SET, HOUR_SET, QUARTER_SET])

@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    sum(δ[i, d, h, m] for i in 1:5) == 1)

# flat segments 1, 3, 5 — the binary only switches on a voltage window
for (i, lo, hi) in ((1, 1, 2), (3, 3, 4), (5, 5, 6))
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        v[d, h, m] &gt;= Vbp[lo] - Mbig * (1 - δ[i, d, h, m]))
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        v[d, h, m] &lt;= Vbp[hi] + Mbig * (1 - δ[i, d, h, m]))
end

# sloped segments 2 and 4 — W = δ·v, whose bounds double as the window
for (i, W, lo, hi) in ((2, W2, 2, 3), (4, W4, 4, 5))
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        v[d, h, m] - W[d, h, m] &gt;= -Mbig * (1 - δ[i, d, h, m]))
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        v[d, h, m] - W[d, h, m] &lt;=  Mbig * (1 - δ[i, d, h, m]))
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        W[d, h, m] &gt;= Vbp[lo] * δ[i, d, h, m])
    @constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
        W[d, h, m] &lt;= Vbp[hi] * δ[i, d, h, m])
end</code></pre><div class="admonition is-success" id="Choose-M-as-tightly-as-you-can-justify-5282f9340f5968a2"><header class="admonition-header">Choose M as tightly as you can justify<a class="admonition-anchor" href="#Choose-M-as-tightly-as-you-can-justify-5282f9340f5968a2" title="Permalink"></a></header><div class="admonition-body"><p><span>$M$</span> only has to dominate the largest possible violation of a deactivated constraint, which here is set by the voltage bounds. A needlessly large <span>$M$</span> leaves the LP relaxation loose, the branch-and-bound tree deep, and the solve slow. The value used here is <code>1.1</code>.</p></div></div><p>The cost of exactness is bookkeeping: five binaries per inverter per time step, plus two auxiliary continuous variables.</p><h2 id="Method-B-—-Lambda-/-SOS2"><a class="docs-heading-anchor" href="#Method-B-—-Lambda-/-SOS2">Method B — Lambda / SOS2</a><a id="Method-B-—-Lambda-/-SOS2-1"></a><a class="docs-heading-anchor-permalink" href="#Method-B-—-Lambda-/-SOS2" title="Permalink"></a></h2><p><em>Following Inaolaji, Savasci and Paudyal <a href="#ref-6">[6]</a> and its three-phase extension <a href="#ref-7">[7]</a>, which apply the classical lambda method to Volt-VAr and Volt-Watt droops on a LinDistFlow host; see also Chapter 5 of <a href="#ref-9">[9]</a>.</em></p><p><strong>The idea in one sentence.</strong> Instead of asking <em>which segment am I on</em>, describe the operating point directly as a blend of two neighbouring breakpoints.</p><p>Big-M starts from the case distinction and works to make it linear. Lambda never forms the case distinction at all. It uses a fact about piecewise-linear curves: <strong>every point on the curve is a weighted average of two adjacent breakpoints</strong>, and nothing else is.</p><p>So attach a weight <span>$\lambda_b \ge 0$</span> to each of the six breakpoints, make the weights sum to one, and build <em>both</em> coordinates from the same weights:</p><p class="math-container">\[v_i = \sum_{b=1}^{6}\lambda_b V^{\text{bp}}_b, \qquad
q_i^G = \sum_{b=1}^{6}\lambda_b q^{\text{bp}}_b, \qquad
\sum_{b=1}^{6}\lambda_b = 1, \qquad \lambda_b \ge 0 . \tag{22}\]</p><p>The single shared <span>$\lambda$</span> is the whole trick. Because one set of weights generates the voltage <em>and</em> the reactive power, the pair <span>$(v_i, q_i^G)$</span> cannot drift off the curve — move the weights and both coordinates slide together along it. Both <span>$V^{\text{bp}}_b$</span> and <span>$q^{\text{bp}}_b$</span> are constants, so these are ordinary linear constraints, and no <span>$M$</span> needs choosing anywhere.</p><p><strong>The catch.</strong> As written, the weights describe the <em>convex hull</em> of the six breakpoints, not the curve. Nothing yet stops the solver putting weight on <span>$\lambda_1$</span> and <span>$\lambda_5$</span> simultaneously, which lands the operating point somewhere in the interior of that hull — a <span>$(v, q)$</span> pair the inverter would never produce. Since interior points give the optimiser more reactive power at a given voltage than the real device offers, it will happily take them.</p><p><strong>The fix</strong> is the classical <strong>SOS2</strong> condition: at most two weights may be nonzero, and they must be <em>adjacent</em>. That is exactly the &quot;blend of two neighbouring breakpoints&quot; statement, imposed rather than hoped for. Introduce one binary <span>$z_b$</span> per segment — five of them for six breakpoints — and write, in full:</p><p class="math-container">\[\begin{aligned}
\lambda_1 &amp;\le z_1\\
\lambda_2 &amp;\le z_1 + z_2\\
\lambda_3 &amp;\le z_2 + z_3\\
\lambda_4 &amp;\le z_3 + z_4\\
\lambda_5 &amp;\le z_4 + z_5\\
\lambda_6 &amp;\le z_5\\[2pt]
\sum_{b=1}^{5} z_b &amp;= 1, \qquad z_b \in \{0,1\}
\end{aligned} \tag{23}\]</p><p>Read it as: <span>$z_b = 1$</span> names the active segment; a weight <span>$\lambda_b$</span> is allowed to be nonzero only if breakpoint <span>$b$</span> is an endpoint of that segment. Since exactly one <span>$z_b$</span> is 1, precisely two adjacent weights survive and every other weight is forced to zero. The blend is back on the curve.</p><p>Trace one case to see it work. Suppose <span>$z_3 = 1$</span> and every other <span>$z_b = 0$</span>. Rows 1, 2 and 6 then force <span>$\lambda_1 = \lambda_2 = \lambda_6 = 0$</span>; row 5 forces <span>$\lambda_5 = 0$</span>; and only <span>$\lambda_3 \le 1$</span> and <span>$\lambda_4 \le 1$</span> survive. With <span>$\sum_b \lambda_b = 1$</span> the operating point is a blend of breakpoints 3 and 4 alone — that is, a point on segment 3, the dead-band.</p><p>Collecting everything, the complete Lambda droop model is:</p><p class="math-container">\[\begin{aligned}
v_i &amp;= \sum_{b=1}^{6}\lambda_b V^{\text{bp}}_b\\
q_i^G &amp;= \sum_{b=1}^{6}\lambda_b q^{\text{bp}}_b\\
\sum_{b=1}^{6}\lambda_b &amp;= 1, \qquad \lambda_b \ge 0\\
\lambda_1 \le z_1, \quad \lambda_b &amp;\le z_{b-1} + z_b \;\;(b=2,\dots,5), \quad \lambda_6 \le z_5\\
\sum_{b=1}^{5} z_b &amp;= 1, \qquad z_b \in \{0,1\}
\end{aligned} \tag{24}\]</p><p>Seven constraint rows and no constant to tune — compare that with the Big-M system above.</p><p>Worth noticing what is <em>absent</em>: no big-M constant, and no product of a binary with a continuous variable. The binaries here only switch other variables off — a much better-behaved use of integrality, and the reason this formulation tends to give tighter relaxations than Big-M on the same curve.</p><pre><code class="language-julia hljs">@variable(model, λ[1:6, DG_SET, HOUR_SET, QUARTER_SET] &gt;= 0)
@variable(model, z[1:5, DG_SET, HOUR_SET, QUARTER_SET], Bin)

@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    sum(λ[i, d, h, m] for i in 1:6) == 1)
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    sum(z[i, d, h, m] for i in 1:5) == 1)
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    λ[1, d, h, m] &lt;= z[1, d, h, m])
@constraint(model, [i in 2:5, d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    λ[i, d, h, m] &lt;= z[i-1, d, h, m] + z[i, d, h, m])
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    λ[6, d, h, m] &lt;= z[5, d, h, m])

@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    v[d, h, m] == sum(λ[i, d, h, m] * Vbp[i] for i in 1:6))
@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    Qdg[d, h, m] == sum(λ[i, d, h, m] * qpts[d][i] for i in 1:6))</code></pre><div class="admonition is-info" id="SOS2-without-the-binaries-9f21c51d1b75e1a"><header class="admonition-header">SOS2 without the binaries<a class="admonition-anchor" href="#SOS2-without-the-binaries-9f21c51d1b75e1a" title="Permalink"></a></header><div class="admonition-body"><p>Most MILP solvers support SOS2 natively via <code>MOI.SOS2</code>, which lets the solver branch on the set directly instead of on explicit binaries. The formulation above is written out longhand because it is portable and because it makes the logic visible — which is the point of a tutorial.</p></div></div><p>The Lambda form has a decisive practical advantage over Big-M once you stop treating the curve as fixed. The breakpoint voltages <span>$V^{\text{bp}}_b$</span> appear <em>linearly</em> here, and in only one place. Make them decision variables — so the OPF chooses the curve as well as the dispatch — and exactly one product turns bilinear:</p><p class="math-container">\[v_i = \sum_{b=1}^{6}\lambda_b V^{\text{bp}}_b \tag{25}\]</p><p>A single, well-understood bilinear term, routinely handled by a McCormick envelope and tightened by partitioning the breakpoint range if the relaxation is too loose. The reactive equation <span>$q_i^G = \sum_b \lambda_b q^{\text{bp}}_b$</span> is untouched, since the ordinates stay constant.</p><p>Big-M remains exact under the same change — nothing about it stops representing the curve — but the nonlinearity it acquires is both more widespread and of a worse kind. The slopes <span>$\alpha_1 = -\bar q_i/(V^{\text{bp}}_3 - V^{\text{bp}}_2)$</span> and <span>$\alpha_2$</span> become <em>rational functions</em> of the breakpoints, so in the droop law the terms <span>$\alpha_1 W_2 + \delta_2\,\bar q_i V^{\text{bp}}_3/(V^{\text{bp}}_3 - V^{\text{bp}}_2)$</span> and their segment-4 counterparts are nonlinear in <span>$V^{\text{bp}}$</span> rather than merely bilinear; and the segment bounds <span>$V^{\text{bp}}_b \delta_b \le W_b \le V^{\text{bp}}_{b+1}\delta_b$</span> pick up further products of breakpoints with binaries. Lambda confines the whole difficulty to one term; Big-M spreads it across the droop law <em>and</em> the bounds. That is why work on optimised and adaptive droop curves is normally built on Lambda <a href="#ref-8">[8]</a>, <a href="#ref-11">[11]</a>.</p><h2 id="Method-C-—-Heaviside"><a class="docs-heading-anchor" href="#Method-C-—-Heaviside">Method C — Heaviside</a><a id="Method-C-—-Heaviside-1"></a><a class="docs-heading-anchor-permalink" href="#Method-C-—-Heaviside" title="Permalink"></a></h2><p><em>Following Inaolaji, Savasci and Paudyal <a href="#ref-10">[10]</a>, which introduced this encoding precisely to remove the integer variables from the two formulations above, on the same current–voltage DOPF host used here; see also Chapter 6 of <a href="#ref-9">[9]</a>.</em></p><p><strong>The idea in one sentence.</strong> Keep the case distinction, but write it as arithmetic instead of logic — so there is nothing for a solver to branch on.</p><p>Both previous methods spend integer variables to answer &quot;which segment?&quot;. Integers are what make a model combinatorial: the count grows with inverters × time steps, and branch-and-bound has to search over them. The motivation in <a href="#ref-10">[10]</a> is to get rid of them altogether, which also makes the model a candidate for real-time use.</p><p>The observation is that an &quot;if&quot; is just an on/off switch, and the unit step <em>is</em> an on/off switch written as a function:</p><p class="math-container">\[H(x) = \begin{cases} 1, &amp; x \ge 0\\ 0, &amp; x &lt; 0\end{cases} \tag{26}\]</p><p>Shift it to flip at a breakpoint and subtract two of them, and you get a <strong>window</strong> that equals 1 on one segment and 0 everywhere else:</p><p class="math-container">\[\mathcal{W}_b(v_i) \;=\; H\!\left(v_i - V^{\text{bp}}_{b}\right) - H\!\left(v_i - V^{\text{bp}}_{b+1}\right) \tag{27}\]</p><p>which is precisely the condition <span>$V^{\text{bp}}_b \le v_i \le V^{\text{bp}}_{b+1}$</span> — the if-else of segment <span>$b$</span>, written without logic and without binaries. Multiply each segment&#39;s law by its own window and add them up. The windows are disjoint, so at any voltage all but one vanish and the sum collapses to the single active law.</p><p>Written out with every window expanded, and with all five segments present so the structure is visible:</p><p class="math-container">\[\begin{aligned}
q_i^G \;=\; &amp;\;\;\;\;\bar q_i \big[\,H(v_i - V^{\text{bp}}_1) - H(v_i - V^{\text{bp}}_2)\,\big] \;+\\
&amp;\;\alpha_1\!\left(v_i - V^{\text{bp}}_3\right)\big[\,H(v_i - V^{\text{bp}}_2) - H(v_i - V^{\text{bp}}_3)\,\big] \;+\\
&amp;\;\;\;\;0\,\big[\,H(v_i - V^{\text{bp}}_3) - H(v_i - V^{\text{bp}}_4)\,\big] \;+\\
&amp;\;\alpha_2\!\left(v_i - V^{\text{bp}}_4\right)\big[\,H(v_i - V^{\text{bp}}_4) - H(v_i - V^{\text{bp}}_5)\,\big] \;-\\
&amp;\;\;\;\;\bar q_i \big[\,H(v_i - V^{\text{bp}}_5) - H(v_i - V^{\text{bp}}_6)\,\big]
\end{aligned} \tag{28}\]</p><p>with the same slopes as before, <span>$\alpha_1 = -\bar q_i/(V^{\text{bp}}_3-V^{\text{bp}}_2)$</span> and <span>$\alpha_2 = -\bar q_i/(V^{\text{bp}}_5-V^{\text{bp}}_4)$</span>.</p><p>That is the entire droop model — one equation, no auxiliary variables, no constraint system to accompany it. Line 3 is written out only for symmetry; being identically zero, it is dropped in the implementation.</p><div class="admonition is-success" id="Anchor-each-sloped-term-at-its-zero-crossing-390de6c3be61cc5"><header class="admonition-header">Anchor each sloped term at its zero crossing<a class="admonition-anchor" href="#Anchor-each-sloped-term-at-its-zero-crossing-390de6c3be61cc5" title="Permalink"></a></header><div class="admonition-body"><p>This is the one place where it is easy to get the algebra wrong, so it is worth stating explicitly. A sloped term is written <span>$\alpha(v_i - V^{\ast})$</span> where <span>$V^{\ast}$</span> is the voltage at which <em>that segment&#39;s</em> reactive output passes through zero — <span>$V^{\text{bp}}_3$</span> for segment 2, and <span>$V^{\text{bp}}_4$</span> for segment 4.</p><p>Anchoring anywhere else breaks the curve. Anchor segment 2 at <span>$V^{\text{bp}}_2$</span> instead, for example, and the term evaluates to <span>$0$</span> at <span>$V^{\text{bp}}_2$</span> where the curve should read <span>$\bar q_i$</span>, leaving a jump at the breakpoint. With the anchors above, segment 2 gives <span>$\bar q_i$</span> at <span>$V^{\text{bp}}_2$</span> and <span>$0$</span> at <span>$V^{\text{bp}}_3$</span>, matching the flat segments it joins on either side. The verification section below is what confirms this came out right.</p></div></div><pre><code class="language-julia hljs">Hstep(x) = op_ifelse(op_greater_than_or_equal_to(x, 0), 1.0, 0.0)
α1 = Dict(d =&gt; -qbar[d] / (Vbp[3] - Vbp[2]) for d in DG_SET)
α2 = Dict(d =&gt; -qbar[d] / (Vbp[5] - Vbp[4]) for d in DG_SET)

@constraint(model, [d in DG_SET, h in HOUR_SET, m in QUARTER_SET],
    Qdg[d, h, m] ==
        qbar[d] * (Hstep(v[d,h,m] - Vbp[1]) - Hstep(v[d,h,m] - Vbp[2]))
      + α1[d] * (v[d,h,m] - Vbp[3]) * (Hstep(v[d,h,m] - Vbp[2]) - Hstep(v[d,h,m] - Vbp[3]))
      + α2[d] * (v[d,h,m] - Vbp[4]) * (Hstep(v[d,h,m] - Vbp[4]) - Hstep(v[d,h,m] - Vbp[5]))
      - qbar[d] * (Hstep(v[d,h,m] - Vbp[5]) - Hstep(v[d,h,m] - Vbp[6])))</code></pre><p><code>op_ifelse</code> and <code>op_greater_than_or_equal_to</code> are JuMP&#39;s nonlinear operators (JuMP ≥ 1.15); they build the expression correctly outside a macro.</p><p>No extra variables at all — one algebraic expression per inverter per time step. The price is paid in solver behaviour, and it is not merely theoretical. <span>$H(\cdot)$</span> is discontinuous, so the derivative is undefined at every breakpoint and the problem is non-convex. On this case study Ipopt does reach the same answer as the MILP encodings, but the first pass — started from a flat voltage profile, far from the solution — stops at <code>ALMOST_LOCALLY_SOLVED</code>, short of its own convergence tolerance:</p><p><strong>Table 9.</strong> Successive-linearisation passes for the Heaviside encoding on the IVACOPF host, single-phase case study.</p><div class="markdown"><table><tr><th align="right">iteration</th><th align="right">solve &#40;s&#41;</th><th align="right">objective</th><th align="right">linearisation residual</th><th align="left">solver status</th></tr><tr><td align="right">1</td><td align="right">16.23</td><td align="right">1.475286</td><td align="right">2.82e-03</td><td align="left"><code>ALMOST_LOCALLY_SOLVED</code></td></tr><tr><td align="right">2</td><td align="right">13.76</td><td align="right">1.233299</td><td align="right">2.52e-04</td><td align="left"><code>LOCALLY_SOLVED</code></td></tr><tr><td align="right">3</td><td align="right">13.08</td><td align="right">1.208829</td><td align="right">2.23e-07</td><td align="left"><code>LOCALLY_SOLVED</code></td></tr></table>
</div><p>Once the linearisation point is close enough that most inverters sit comfortably inside a single segment, the later passes converge cleanly. But that first pass is the non-smoothness showing up in practice: an interior-point method cannot get reliable derivative information at the kinks, and a harder case — more inverters, voltages sitting nearer the breakpoints — is where this bites. In production this encoding is normally <em>smoothed</em>, the step replaced by a sigmoid <span>$H(x) \approx (1 + e^{-kx})^{-1}$</span>, which restores differentiability at the cost of no longer representing the curve exactly.</p><h2 id="Verification:-does-the-dispatch-actually-lie-on-the-curve?"><a class="docs-heading-anchor" href="#Verification:-does-the-dispatch-actually-lie-on-the-curve?">Verification: does the dispatch actually lie on the curve?</a><a id="Verification:-does-the-dispatch-actually-lie-on-the-curve?-1"></a><a class="docs-heading-anchor-permalink" href="#Verification:-does-the-dispatch-actually-lie-on-the-curve?" title="Permalink"></a></h2><p>This is the check that matters. Each method is exact only if every one of the <span>$3 \times 96 = 288$</span> optimised operating points lands on the droop.</p><p>The curves below are drawn in <strong>absolute p.u. VArs</strong> rather than normalised by <span>$\bar q_i$</span>. Normalising would collapse all three inverters onto one line and hide the thing worth seeing: each inverter has its own reactive capability, so each follows its own curve, and a dispatch point is only correct if it lies on the curve <em>of its own inverter</em>. The shaded band is the admissible voltage range <span>$[0.95, 1.05]$</span>.</p><pre><code class="language-julia hljs">si_color = [:seagreen, :orangered, :dodgerblue]        # in DG_SET order: 7, 18, 33
dgs      = collect(Int, case.DG_SET)
Sb       = case.Sbase_kVA                              # kVA per p.u.
qbar_pu  = collect(Float64, case.qbar_kVAr) ./ Sb      # reactive capability, p.u.
qmax     = maximum(qbar_pu)

function droop_figure(m)
    r = runs[m]
    p = plot(size = (880, 620), grid = false, framestyle = :axes,
             title = &quot;Dispatch vs. the IEEE-1547 droop — $(NAMES[m])&quot;, titlefontsize = 13,
             xlabel = &quot;Voltage (p.u.)&quot;, ylabel = &quot;VAR Gen. (p.u.)&quot;,
             xlims = (Vbp[1], Vbp[end]), ylims = (-1.15qmax, 1.15qmax),
             xticks = 0.90:0.05:1.10,
             guidefontsize = 12, tickfontsize = 10, legendfontsize = 9,
             legend = :outertop, legend_columns = 3,
             foreground_color_legend = :black, background_color_legend = :white,
             left_margin = 4Plots.mm, right_margin = 8Plots.mm,
             top_margin = 2Plots.mm, bottom_margin = 4Plots.mm)

    # admissible voltage band and the zero-VAr line
    vspan!(p, [case.Vmin_limit, case.Vmax_limit], color = :lightblue, alpha = 0.30,
           lw = 0, label = false)
    vline!(p, [case.Vmin_limit, case.Vmax_limit], ls = :dash, lw = 1.5,
           color = :gray65, label = false)
    hline!(p, [0.0], ls = :dash, lw = 1.5, color = :gray65, label = false)

    for i in eachindex(dgs)
        qcurve = qshape .* qbar_pu[i]                                   # this SI&#39;s droop
        plot!(p, Vbp, qcurve, lw = 3, color = si_color[i], label = false)
        scatter!(p, Vbp[2:5], qcurve[2:5], m = :circle, ms = 6,          # breakpoints
                 mc = si_color[i], msc = si_color[i], label = false)
        scatter!(p, collect(Float64, r.Vdg_series[i]),                   # 96 dispatch points
                 collect(Float64, r.Qdg_series[i]) ./ Sb,
                 m = :+, ms = 7, msw = 2.5, mc = si_color[i], msc = si_color[i],
                 label = false)
    end

    # legend proxies, parked outside xlims so they appear only in the key
    for i in length(dgs):-1:1
        plot!(p, [1.5, 1.6], [0.0, 0.0], lw = 1.5, color = si_color[i], m = :circle,
              ms = 5, mc = si_color[i], msc = si_color[i], label = &quot;PV $(dgs[i]) Droop&quot;)
    end
    for i in length(dgs):-1:1
        scatter!(p, [1.5], [0.0], m = :+, ms = 7, msw = 2,
                 mc = si_color[i], msc = si_color[i], label = &quot;PV $(dgs[i]) Q&quot;)
    end
    vspan!(p, [1.5, 1.6], color = :lightblue, alpha = 0.30, lw = 0,
           label = &quot;Feasible Operation Region&quot;)
    p
end

droop_figure(&quot;bigm&quot;)</code></pre><img src="78fe4cc2.svg" alt="Example block output"/><p><strong>Figure 3.</strong> Every optimised operating point, plotted against the droop curve it must satisfy. All 3 x 96 points lie on the curve.</p><pre><code class="language-julia hljs">droop_figure(&quot;lambda&quot;)</code></pre><img src="8225d9ac.svg" alt="Example block output"/><p><strong>Figure 4.</strong> The same verification for the Lambda / SOS2 encoding.</p><pre><code class="language-julia hljs">droop_figure(&quot;heaviside&quot;)</code></pre><img src="3815f3df.svg" alt="Example block output"/><p><strong>Figure 5.</strong> The same verification for the Heaviside encoding, which carries no integer variables.</p><p>Every point sits on the curve of its own inverter, and the three reactive capabilities — <span>$\bar q = 0.242$</span>, <span>$0.110$</span> and <span>$0.165$</span> p.u., that is 2420, 1100 and 1650 kVAr — are now visible as the three separated flat tails. Numerically:</p><p><strong>Table 10.</strong> Exactness of each encoding: the largest gap between the dispatched reactive power and the curve evaluated at the dispatched voltage, over all inverters and time steps.</p><div class="markdown"><table><tr><th align="left">method</th><th align="right">max &#36;\lvert q^G_i - q_i&#40;v_i&#41;\rvert&#36; &#40;p.u.&#41;</th></tr><tr><td align="left">Big-M</td><td align="right">5.45e-16</td></tr><tr><td align="left">Lambda / SOS2</td><td align="right">1.75e-15</td></tr><tr><td align="left">Heaviside</td><td align="right">1.35e-15</td></tr></table>
</div><p>All three are at the level of floating-point round-off, which is what &quot;exact&quot; means here: the encodings do not approximate the curve, they reproduce it.</p><p>Note that the operating points cluster in the sloped region below nominal and in the dead-band. The saturated tails are never reached — on this feeder the voltage never drops to <span>$V^{\text{bp}}_2$</span> nor rises to <span>$V^{\text{bp}}_5$</span>. The flat segments still have to be in the model, because the solver must be free to consider them, but they do no work here.</p><h2 id="Side-by-side"><a class="docs-heading-anchor" href="#Side-by-side">Side by side</a><a id="Side-by-side-1"></a><a class="docs-heading-anchor-permalink" href="#Side-by-side" title="Permalink"></a></h2><p><strong>Table 11.</strong> The three encodings side by side on the single-phase case study, IVACOPF host.</p><div class="markdown"><table><tr><th align="left">method</th><th align="left">class</th><th align="left">solver</th><th align="right">variables</th><th align="right">binaries</th><th align="right">constraints</th><th align="right">iters</th><th align="right">solve &#40;s&#41;</th><th align="right">curtailed &#40;kWh&#41;</th><th align="right">curtailed &#40;&#37;&#41;</th><th align="right">losses &#40;kWh&#41;</th><th align="left">voltage range &#40;p.u.&#41;</th></tr><tr><td align="left">Big-M</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">43488</td><td align="right">1440</td><td align="right">55776</td><td align="right">4</td><td align="right">25.6</td><td align="right">3022.0</td><td align="right">11.324</td><td align="right">1926.8</td><td align="left">0.9501 – 1.0071</td></tr><tr><td align="left">Lambda / SOS2</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">44640</td><td align="right">1440</td><td align="right">54048</td><td align="right">6</td><td align="right">25.1</td><td align="right">3022.0</td><td align="right">11.324</td><td align="right">1926.8</td><td align="left">0.9501 – 1.0071</td></tr><tr><td align="left">Heaviside</td><td align="left">NLP</td><td align="left"><code>Ipopt</code></td><td align="right">41472</td><td align="right">0</td><td align="right">51456</td><td align="right">3</td><td align="right">43.1</td><td align="right">3022.1</td><td align="right">11.324</td><td align="right">1926.8</td><td align="left">0.9501 – 1.0071</td></tr></table>
</div><p>The three rows agree on every physical quantity. Curtailed energy matches to four significant figures, losses to five, and the voltage range is identical to four decimals. The residual differences are the NLP solver&#39;s convergence tolerance, not a modelling difference — which is the empirical statement of the claim that these are three encodings of one curve.</p><p>What differs is the machinery. Heaviside adds no variables at all; Big-M and Lambda each add 1440 binaries — five per inverter per time step — and that count grows with inverters × time steps, which is the scaling wall for the integer methods. Big-M reached its answer in fewer successive-linearisation passes here, but iteration counts of this kind are case-specific and should not be read as a general ranking.</p><p>Heaviside&#39;s fewer passes do not translate into less total time, because a pass is not the same amount of work in the two solver worlds. Each Heaviside iteration asks Ipopt to run its interior-point method to convergence on the nonlinear system — roughly 14 s per pass here — while each Big-M or Lambda iteration asks Gurobi to resolve a model that is still mostly linear, with only 1440 binaries riding on top of it — 4-6 s per pass. That per-iteration cost, not the pass count, is what makes Heaviside the slowest of the three despite needing the fewest of them.</p><div class="admonition is-warning" id="Solve-times-are-indicative-only-b20a61878977392a"><header class="admonition-header">Solve times are indicative only<a class="admonition-anchor" href="#Solve-times-are-indicative-only-b20a61878977392a" title="Permalink"></a></header><div class="admonition-body"><p>These timings come from a single run on one machine with one solver configuration, and the successive-linearisation loop rebuilds the model from scratch each pass. Read them as orders of magnitude, not as a ranking of the encodings: the few seconds between Big-M and Lambda here are well inside run-to-run variation, and reversing on another machine would surprise nobody.</p></div></div><h3 id="The-two-hosts-disagree-—-and-the-exact-power-flow-says-which-to-believe"><a class="docs-heading-anchor" href="#The-two-hosts-disagree-—-and-the-exact-power-flow-says-which-to-believe">The two hosts disagree — and the exact power flow says which to believe</a><a id="The-two-hosts-disagree-—-and-the-exact-power-flow-says-which-to-believe-1"></a><a class="docs-heading-anchor-permalink" href="#The-two-hosts-disagree-—-and-the-exact-power-flow-says-which-to-believe" title="Permalink"></a></h3><p>Running the same case on both hosts turns this from a puzzle into a measurement. Same feeder, same droop, same inverters, same objective; only the network model differs:</p><p><strong>Table 12.</strong> The two single-phase hosts disagree by a factor of fifty on curtailed energy.</p><table><tr><th style="text-align: left">host</th><th style="text-align: right">curtailed</th><th style="text-align: left">at its own worst-curtailed step</th></tr><tr><td style="text-align: left">IVACOPF</td><td style="text-align: right">3022 kWh</td><td style="text-align: left"><span>$q^G = 0$</span>, <span>$\lvert S\rvert/S_{\max} = 0.38$</span>, no bus at a voltage limit</td></tr><tr><td style="text-align: left">LinDistFlow</td><td style="text-align: right">60.5 kWh</td><td style="text-align: left"><span>$\lvert S\rvert/S_{\max} = 1.001$</span> — the inverter is at its rating</td></tr></table><p>A factor of fifty. The tempting reading is that IVACOPF curtails for no reason. The test that settles it is to stop asking either model about itself: take each dispatch, solve the <strong>exact</strong> AC power flow for those injections with a backward/forward sweep, and check the result against the physics both models claim to represent.</p><p><strong>Table 13.</strong> The exact-power-flow audit of the single-phase case, which settles the disagreement of Table 12.</p><table><tr><th style="text-align: left">dispatch</th><th style="text-align: right">its own <span>$v$</span> vs the true AC <span>$v$</span></th><th style="text-align: right">droop residual at the <strong>true</strong> voltage</th><th style="text-align: right">steps outside <span>$[0.95, 1.05]$</span></th></tr><tr><td style="text-align: left">LinDistFlow</td><td style="text-align: right">off by <span>$7.8\times10^{-3}$</span> p.u.</td><td style="text-align: right"><span>$6.1\times10^{-2}$</span> p.u.</td><td style="text-align: right"><strong>17</strong></td></tr><tr><td style="text-align: left">IVACOPF</td><td style="text-align: right"><span>$9.6\times10^{-9}$</span></td><td style="text-align: right"><span>$7.9\times10^{-8}$</span></td><td style="text-align: right">0</td></tr></table><p>That is decisive, and it runs the other way from the tempting reading. <strong>LinDistFlow&#39;s 60.5 kWh is not achievable.</strong> Put its own dispatch on the real network and the inverters sit off their droop curves by 6 % of rating — they would not produce that reactive power at those voltages — and seventeen quarter-hours fall below the lower voltage limit. It buys its low curtailment by neglecting losses and by taking the voltage drop as <span>$-(RP + XQ)/V^{\mathrm{nom}}$</span>, and the dispatch it returns cannot be delivered.</p><p>The IVACOPF dispatch reproduces the exact AC solution to nine decimal places, sits on the droop to <span>$8\times10^{-8}$</span>, and violates nothing. Its 3022 kWh is the physical answer.</p><p>A further check supports it. Starting the linearisation from the LinDistFlow solution rather than a flat profile converges to the <em>identical</em> 3022.0 kWh from a completely different starting point, so the answer is a property of the model&#39;s physics rather than of the path taken to it.</p><div class="admonition is-info" id="Which-host-to-use-ef13e6ea31725337"><header class="admonition-header">Which host to use<a class="admonition-anchor" href="#Which-host-to-use-ef13e6ea31725337" title="Permalink"></a></header><div class="admonition-body"><p>Use <code>:ivacopf</code> for anything quantitative: it is the accurate model, and it is the one selected on accuracy grounds in <a href="#ref-11">[11]</a>. <code>:lindistflow</code> earns its place as a fast convex first look and as a starting point for IVACOPF (below), but its dispatch should not be reported as a result.</p></div></div><p>What remains genuinely open is why the binding mechanism is so indirect — at the worst-curtailed step nothing sits at a limit, yet the exact power flow confirms that more injection is not deliverable under the droop. Worth understanding before building curtailment studies on any host.</p><h2 id="Impact-of-Volt–Var-droop-control-on-feeder-voltage-regulation"><a class="docs-heading-anchor" href="#Impact-of-Volt–Var-droop-control-on-feeder-voltage-regulation">Impact of Volt–Var droop control on feeder voltage regulation</a><a id="Impact-of-Volt–Var-droop-control-on-feeder-voltage-regulation-1"></a><a class="docs-heading-anchor-permalink" href="#Impact-of-Volt–Var-droop-control-on-feeder-voltage-regulation" title="Permalink"></a></h2><p>The comparison so far has been between encodings. The more useful comparison is against not having the inverters at all. The base case is the same feeder and the same demand with no smart inverters, solved by a backward/forward sweep power flow.</p><pre><code class="language-julia hljs">buses = 1:case.n_bus
p = plot(xlabel = &quot;bus&quot;, ylabel = &quot;voltage (p.u.)&quot;, legend = :topright,
         title = &quot;Daily voltage envelope, with and without smart inverters&quot;,
         xticks = [1, 5, 10, 15, 20, 25, 30, 33], xlims = (1, 33))
plot!(p, buses, collect(Float64, case.V_base_max), lw = 2, ls = :dash,
      color = :grey65, label = &quot;no inverters — max&quot;)
plot!(p, buses, collect(Float64, case.V_base_min), lw = 2, ls = :dash,
      color = :grey35, label = &quot;no inverters — min&quot;)
plot!(p, buses, collect(Float64, runs[&quot;lambda&quot;].V_with_max), lw = 2.2,
      color = :darkorange2, label = &quot;with inverters — max&quot;)
plot!(p, buses, collect(Float64, runs[&quot;lambda&quot;].V_with_min), lw = 2.2,
      color = :dodgerblue4, label = &quot;with inverters — min&quot;)
hline!(p, [case.Vmin_limit, case.Vmax_limit], ls = :dot, lw = 1.5, color = :red,
       label = &quot;limits&quot;)</code></pre><img src="ba96f69d.svg" alt="Example block output"/><p><strong>Figure 6.</strong> Daily voltage envelope along the feeder, with and without the smart inverters. The droop lifts the low end of the envelope off the lower limit.</p><p>Without the inverters the feeder violates its lower voltage limit: the minimum across the day reaches</p><div class="markdown"><p><strong>0.9168 p.u.</strong> at the ends of the feeder, against a limit of 0.95 p.u.</p>
</div><p>With the droop-controlled inverters the whole envelope sits inside the band: the worst-case voltage rises to 0.9501 p.u. and the feeder complies.</p><p>The reactive support is not a marginal improvement here — it is what makes the feeder operable at all. Rerun the same case with the curve flattened to <span>$q \equiv 0$</span>, so the inverters still deliver active power but provide no reactive support, and the OPF is <strong>infeasible</strong> at these voltage limits. There is no active-power dispatch that keeps this feeder inside <span>$[0.95, 1.05]$</span> without Volt-VAr control.</p><p>Following a single inverter through the day shows the mechanism:</p><pre><code class="language-julia hljs">r  = runs[&quot;lambda&quot;]
i  = 2                                  # the inverter at bus 18, at the end of the feeder
b  = case.DG_SET[i]
V  = collect(Float64, r.Vdg_series[i])
Q  = collect(Float64, r.Qdg_series[i])
P  = collect(Float64, r.Pdg_series[i])
A  = collect(Float64, case.avail_kW[i])

p1 = plot(hours, V, lw = 2, color = :dodgerblue4, label = &quot;v at bus $b&quot;,
          ylabel = &quot;voltage (p.u.)&quot;, xticks = 0:3:24, xlims = (0, 24), legend = :topleft)
hline!(p1, [case.Vmin_limit], ls = :dot, color = :red, label = &quot;lower limit&quot;)
hline!(p1, [Vbp[3], Vbp[4]], ls = :dash, color = :grey55, alpha = 0.8,
       label = &quot;dead-band edges&quot;)

p2 = plot(hours, Q, lw = 2, color = :seagreen, label = &quot;reactive output&quot;,
          ylabel = &quot;kVAr&quot;, xticks = 0:3:24, xlims = (0, 24), legend = :bottomright)
hline!(p2, [0], color = :black, lw = 0.6, alpha = 0.5, label = false)

p3 = plot(hours, A, lw = 2, ls = :dash, color = :grey45, label = &quot;available&quot;,
          xlabel = &quot;hour of day&quot;, ylabel = &quot;kW&quot;, xticks = 0:3:24, xlims = (0, 24),
          legend = :topleft)
plot!(p3, hours, P, lw = 2, color = :darkorange2, fillrange = 0, fillalpha = 0.15,
      label = &quot;delivered&quot;)

plot(p1, p2, p3, layout = (3, 1), size = (780, 700), link = :x,
     left_margin = 5Plots.mm)</code></pre><img src="bd537e7a.svg" alt="Example block output"/><p><strong>Figure 7.</strong> One inverter over the day: terminal voltage, reactive output and active output, showing the droop responding to the voltage it senses.</p><p>Bus 18 sits at the far end of the main feeder, so it swings furthest and exercises the whole curve in a single day. Read the top two panels together and the droop law is simply visible:</p><ul><li><strong>Overnight and early morning</strong>, voltage sits near 0.958 p.u., below the dead-band. The inverter is on the upper sloped segment and <strong>injects</strong> about 200 kVAr to hold the voltage up.</li><li><strong>Around 08:45</strong>, PV output pushes the voltage up through <span>$V^{\text{bp}}_3 = 0.97$</span>. The inverter enters the dead-band and reactive output goes to <strong>exactly zero</strong> — the flat stretch in the middle panel, lasting until roughly 09:45.</li><li><strong>Mid-morning onward</strong>, voltage crosses <span>$V^{\text{bp}}_4 = 1.00$</span> and climbs to about 1.006 p.u. by midday. Now on the lower sloped segment, the inverter <strong>absorbs</strong> up to 320 kVAr to push back against the PV-driven voltage rise.</li><li><strong>Late afternoon</strong>, the sequence reverses, back through the dead-band and into injection for the evening.</li></ul><p>Every one of those transitions happens at a breakpoint of the curve, with no set-point sent from anywhere: the inverter is reading its own terminal voltage, and the OPF has scheduled the feeder knowing exactly what it will do. The bottom panel shows this inverter delivering all the active power available to it — the reactive support is enough here, so nothing is curtailed at bus 18.</p><h2 id="Three-phases"><a class="docs-heading-anchor" href="#Three-phases">Three phases</a><a id="Three-phases-1"></a><a class="docs-heading-anchor-permalink" href="#Three-phases" title="Permalink"></a></h2><p>Everything so far has been single-phase. Real low-voltage feeders are not: loads connect between one phase and neutral, so the phases carry different currents and sit at different voltages, and an inverter on phase 1 sees a different terminal voltage from its neighbour on phase 2.</p><p>The question this section answers is not whether a three-phase network model can be built — it can — but <strong>what changes in the droop encodings when it is</strong>. The short answer is nothing, and the sections that follow are about why that is worth knowing.</p><p>To make that answer testable rather than merely plausible, these sections carry <strong>two</strong> three-phase hosts — a linear one and a near-exact one — and runs all three encodings on both. Six runs, one curve, and a clean split between what the encoding is responsible for and what the network model is.</p><p>Both feeders used below are real Electricity North West low-voltage networks from the <em>Low Voltage Network Solutions</em> project, Kron-reduced to three wires: <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a> for the case study and <code>network_17_Feeder_6</code> <a href="#ref-15">[15]</a> for the scalability check. The Kron reduction follows <a href="#ref-16">[16]</a>, and the conductor impedances are those of <a href="#ref-17">[17]</a>.</p><h2 id="Two-three-phase-hosts"><a class="docs-heading-anchor" href="#Two-three-phase-hosts">Two three-phase hosts</a><a id="Two-three-phase-hosts-1"></a><a class="docs-heading-anchor-permalink" href="#Two-three-phase-hosts" title="Permalink"></a></h2><p>The droop needs a host, and this tutorial provides two three-phase ones — deliberately, because the pair makes the separation between <em>encoding</em> and <em>host</em> measurable rather than merely asserted:</p><p><strong>Table 14.</strong> The two three-phase hosts, and the script family implementing each.</p><table><tr><th style="text-align: left">script family</th><th style="text-align: left">model</th><th style="text-align: left">class</th><th style="text-align: left">solve</th></tr><tr><td style="text-align: left"><code>LinDist3Flow_*.jl</code></td><td style="text-align: left"><strong>LinDist3Flow</strong> — multiphase linearised branch flow <a href="#ref-12">[12]</a></td><td style="text-align: left">linear approximation</td><td style="text-align: left">one pass</td></tr><tr><td style="text-align: left"><code>IVACOPF3Ph_*.jl</code></td><td style="text-align: left"><strong>IVACOPF</strong> — three-phase current-voltage AC-OPF <a href="#ref-4">[4]</a></td><td style="text-align: left">near-exact AC</td><td style="text-align: left">successive linearisation, iterated</td></tr></table><p>Both are set out in full below — briefly, because the subject of this page is the droop, not the network model — and both carry the same three droop blocks, the same feeder, the same fleet and the same objective. Everything that is <em>shared</em> between them, the inverter model, is stated once:</p><p class="math-container">\[\begin{aligned}
p_i^{G} &amp;\le \bar p_i(t) &amp; &amp;\text{irradiance ceiling}\\
p_i^{\mathrm{curt}} &amp;= \bar p_i(t) - p_i^{G} \;\ge\; 0 &amp; &amp;\text{curtailment}\\
\cos\theta_l\; p_i^{G} + \sin\theta_l\; q_i^{G} &amp;\in [-S_i^{\max},\, S_i^{\max}],
   \quad \theta_l = \tfrac{l\pi}{16},\; l = 1,\dots,16 &amp; &amp;\text{capability polygon}\\
q_i^{G} &amp;= q_i\!\left(v_{b(i)}^{\varphi(i)}\right) &amp; &amp;\text{the droop}\\[2pt]
\min \; &amp; \textstyle\sum_{i,t} p_i^{\mathrm{curt}} &amp; &amp;\text{objective}
\end{aligned} \tag{29}\]</p><p>The last two lines are the whole point of the page: <span>$q_i(\cdot)$</span> is the IEEE 1547 curve, encoded exactly by Big-M, Lambda/SOS2 or Heaviside, and <span>$v_{b(i)}^{\varphi(i)}$</span> is the one scalar each host has to supply.</p><h2 id="Host-A:-LinDist3Flow"><a class="docs-heading-anchor" href="#Host-A:-LinDist3Flow">Host A: LinDist3Flow</a><a id="Host-A:-LinDist3Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Host-A:-LinDist3Flow" title="Permalink"></a></h2><p>The multiphase form of the LinDistFlow linearisation <a href="#ref-3">[3]</a>, from Gan and Low <a href="#ref-12">[12]</a>. Each line carries a 3×3 phase impedance <span>$Z$</span> rather than a scalar, and the phases couple. Starting from <span>$\lvert V_j\rvert^2 = \lvert V_i - Z I\rvert^2$</span>, dropping the quadratic term and assuming voltages stay near-balanced gives, per phase <span>$\varphi$</span>:</p><p class="math-container">\[w_j^{\varphi} = w_i^{\varphi} - \sum_{\psi} \Big( a^R_{\varphi\psi} P_{ij}^{\psi}
                                               + a^X_{\varphi\psi} Q_{ij}^{\psi} \Big),
\qquad
\begin{aligned}
a^R_{\varphi\psi} &amp;= 2\,\mathrm{Re}\!\left(\alpha^{\psi-\varphi} Z_{\varphi\psi}\right)\\
a^X_{\varphi\psi} &amp;= 2\,\mathrm{Im}\!\left(\alpha^{\psi-\varphi} Z_{\varphi\psi}\right)
\end{aligned} \tag{30}\]</p><p>with <span>$w = \lvert V\rvert^2$</span> the squared voltage magnitude and <span>$\alpha = e^{-j2\pi/3}$</span> the 120° rotation. The <span>$\pm\sqrt{3}$</span> cross-terms in the published form of these matrices are that rotation written out. Two checks are worth carrying: for a single phase <span>$\alpha^0 = 1$</span> gives <span>$a^R = 2r$</span> and <span>$a^X = 2x$</span>, recovering <span>$w_j = w_i - 2(rP + xQ)$</span>; and for diagonal <span>$Z$</span> the matrices are diagonal and the phases decouple into three independent LinDistFlows.</p><p>The implementation works in magnitude rather than squared magnitude (<span>$w_j - w_i \approx 2 V^{\mathrm{nom}}(v_j - v_i)$</span> near nominal) so that the droop breakpoints stay in ordinary p.u. voltage. That done, the complete host is four equations — power balance per bus <em>and</em> per phase, the coupled drop, the slack, and the voltage limits:</p><p class="math-container">\[\begin{aligned}
v_0^{\varphi} &amp;= V^{\mathrm{nom}} &amp; &amp;\forall \varphi \in \Psi\\
p_j^{G,\varphi} - p_j^{L,\varphi} &amp;= \sum_{k:(j,k)\in\mathcal{L}} P_{jk}^{\varphi}
                                   - \sum_{i:(i,j)\in\mathcal{L}} P_{ij}^{\varphi}
                                   &amp; &amp;\forall j \in \mathcal{B},\ \varphi \in \Psi\\
q_j^{G,\varphi} - q_j^{L,\varphi} &amp;= \sum_{k:(j,k)\in\mathcal{L}} Q_{jk}^{\varphi}
                                   - \sum_{i:(i,j)\in\mathcal{L}} Q_{ij}^{\varphi}
                                   &amp; &amp;\forall j \in \mathcal{B},\ \varphi \in \Psi\\
v_j^{\varphi} &amp;= v_i^{\varphi} - \sum_{\psi \in \Psi} \Big( \tilde a^R_{\varphi\psi} P_{ij}^{\psi}
                                       + \tilde a^X_{\varphi\psi} Q_{ij}^{\psi} \Big)
                                   &amp; &amp;\forall (i,j) \in \mathcal{L},\ \varphi \in \Psi\\
V^{\min} &amp;\le v_j^{\varphi} \le V^{\max} &amp; &amp;\forall j \in \mathcal{B},\ \varphi \in \Psi
\end{aligned} \tag{31}\]</p><p>with <span>$\Psi = \{a,b,c\}$</span> the phase set, <span>$\varphi$</span> and <span>$\psi$</span> phases within it, and <span>$\tilde a = a / (2V^{\mathrm{nom}})$</span> the magnitude-form coefficients. Note what is <em>absent</em>: there is no current variable and no loss term. That is exactly what buys the linearity, and exactly what it costs.</p><pre><code class="language-julia hljs"># 3×3 drop coefficients, once per line
const ALPHA = exp(-2π * im / 3)
function drop_matrices(Z)                      # Z is 3×3, per unit
    aR = zeros(3, 3); aX = zeros(3, 3)
    for p in 1:3, q in 1:3
        c = ALPHA^(p - q) * conj(Z[p, q])
        aR[p, q] = 2 * real(c); aX[p, q] = -2 * imag(c)
    end
    return aR ./ (2 * VNOM), aX ./ (2 * VNOM)    # magnitude form
end

@variable(model, VLIM[1] &lt;= v[1:nb, PHASES, 1:T] &lt;= VLIM[2])   # voltage limits
@constraint(model, [φ in PHASES, t in 1:T], v[islack, φ, t] == VNOM)

# phase-coupled voltage drop
@constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
    v[bus_id[BR[k].to], φ, t] == v[bus_id[BR[k].from], φ, t]
        - sum(AR[k][φ, ψ] * P[k, ψ, t] + AX[k][φ, ψ] * Q[k, ψ, t] for ψ in PHASES))

# power balance, per bus AND per phase; losses neglected
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    netP[b, φ, t] == sum(P[k, φ, t] for k in out_br[b]; init = zero(AffExpr))
                   - sum(P[k, φ, t] for k in in_br[b];  init = zero(AffExpr)))
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    netQ[b, φ, t] == sum(Q[k, φ, t] for k in out_br[b]; init = zero(AffExpr))
                   - sum(Q[k, φ, t] for k in in_br[b];  init = zero(AffExpr)))</code></pre><p>where <code>netP</code>/<code>netQ</code> collect the substation injection, the inverters at that bus and phase, and the local load.</p><h2 id="Host-B:-three-phase-IVACOPF"><a class="docs-heading-anchor" href="#Host-B:-three-phase-IVACOPF">Host B: three-phase IVACOPF</a><a id="Host-B:-three-phase-IVACOPF-1"></a><a class="docs-heading-anchor-permalink" href="#Host-B:-three-phase-IVACOPF" title="Permalink"></a></h2><p>The <strong>current-voltage AC optimal power flow</strong> of Soltani, Khorsand and Ma <a href="#ref-4">[4]</a>, in its native three-phase unbalanced form — the setting <a href="#ref-4">[4]</a> was written for. Its appeal here is structural. Write the network in rectangular current and voltage coordinates and the <em>line</em> equations become exactly linear, mutual coupling and all; the only nonlinearity left is the <span>$v \cdot I$</span> power balance and the voltage magnitude, and both live at the <strong>buses</strong>. In a distribution feeder the buses are the endpoints and the lines are everything else, so this confines the nonlinearity to a small, well-behaved part of the model instead of spreading it along every branch, as a power-voltage formulation does.</p><p>The formulation is that of Soltani, Khorsand and Ma <a href="#ref-4">[4]</a>; the equations are numbered here in this tutorial&#39;s own sequence. Bus set <span>$\Upsilon$</span>, phase set <span>$\Psi = \{a,b,c\}$</span> with phases indexed <span>$\varphi$</span> and <span>$p$</span>; the time index <span>$t \in \{1,\dots,96\}$</span> is suppressed throughout.</p><p><strong>Line current constraints.</strong> For the line from <span>$n$</span> to <span>$m$</span>, with 3×3 impedance <span>$Z_{nm}^{\varphi p} = R_{nm}^{\varphi p} + jX_{nm}^{\varphi p}$</span> and shunt admittance <span>$y_{nm}^{p,k}$</span>:</p><p class="math-container">\[V_n^{\varphi} - V_m^{\varphi} = \sum_{p\in\Psi} Z_{nm}^{\varphi p} I_{nm}^{p}
   \;-\; \tfrac{1}{2}\sum_{p\in\Psi} Z_{nm}^{\varphi p}
          \Big( \sum_{k\in\Psi} y_{nm}^{p,k} V_n^{k} \Big),
\qquad \forall \varphi \in \Psi \tag{32}\]</p><p>Three physical contributions, in two sums: the current in the same phase (the <span>$p = \varphi$</span> term), the currents in the <em>other</em> phases reaching this one through the mutual impedances, and the shunt current. Splitting (32) into real and imaginary parts gives, for the Kron-reduced three-wire feeders used here — where <span>$y = 0$</span>,</p><p class="math-container">\[\begin{aligned}
v_n^{\mathrm{re},\varphi} - v_m^{\mathrm{re},\varphi}
  &amp;= \sum_{p\in\Psi}\Big( R_{nm}^{\varphi p} I_{nm}^{\mathrm{re},p}
                        - X_{nm}^{\varphi p} I_{nm}^{\mathrm{im},p} \Big)\\
v_n^{\mathrm{im},\varphi} - v_m^{\mathrm{im},\varphi}
  &amp;= \sum_{p\in\Psi}\Big( R_{nm}^{\varphi p} I_{nm}^{\mathrm{im},p}
                        + X_{nm}^{\varphi p} I_{nm}^{\mathrm{re},p} \Big)
\end{aligned}
\qquad \forall (n,m) \in \mathcal{L},\ \varphi \in \Psi \tag{33}\]</p><p>These are <strong>exact and linear</strong>. No rotation operator appears, nothing is transposed, and no near-balance is assumed anywhere — compare the <span>$\alpha^{\psi-\varphi}$</span> of LinDist3Flow, which is precisely where that host&#39;s balanced-voltage assumption enters.</p><p><strong>Bus current injection</strong> — KCL, per bus and phase, also exact and linear:</p><p class="math-container">\[I_n^{\mathrm{re},\varphi} = \sum_{m:(n,m)\in\mathcal{L}} I_{nm}^{\mathrm{re},\varphi}
                          - \sum_{k:(k,n)\in\mathcal{L}} I_{kn}^{\mathrm{re},\varphi},
\qquad
I_n^{\mathrm{im},\varphi} = \sum_{m:(n,m)\in\mathcal{L}} I_{nm}^{\mathrm{im},\varphi}
                          - \sum_{k:(k,n)\in\mathcal{L}} I_{kn}^{\mathrm{im},\varphi} \tag{34}\]</p><p><strong>Power balance</strong> — the first of the two nonlinear relations:</p><p class="math-container">\[\begin{aligned}
p_n^{G,\varphi} - p_n^{L,\varphi}
   &amp;= v_n^{\mathrm{re},\varphi} I_n^{\mathrm{re},\varphi}
    + v_n^{\mathrm{im},\varphi} I_n^{\mathrm{im},\varphi}\\
q_n^{G,\varphi} - q_n^{L,\varphi}
   &amp;= v_n^{\mathrm{im},\varphi} I_n^{\mathrm{re},\varphi}
    - v_n^{\mathrm{re},\varphi} I_n^{\mathrm{im},\varphi}
\end{aligned}
\qquad \forall n \in \Upsilon,\ \varphi \in \Psi \tag{35}\]</p><p><strong>Linearised power balance.</strong> Each product <span>$xy$</span> in (35) is replaced by its first-order Taylor expansion about the previous iterate, <span>$xy \approx x^{\circ}y + y^{\circ}x - x^{\circ}y^{\circ}$</span>, where <span>$\circ$</span> marks a value <strong>fixed from the previous pass</strong> — a constant, not a variable:</p><p class="math-container">\[\begin{aligned}
\mathcal{P}_n^{\varphi} &amp;:= v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{re},\varphi}
   + I_n^{\mathrm{re},\varphi\circ} v_n^{\mathrm{re},\varphi}
   + v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{im},\varphi}
   + I_n^{\mathrm{im},\varphi\circ} v_n^{\mathrm{im},\varphi}
   - v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{re},\varphi\circ}
   - v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{im},\varphi\circ}\\
\mathcal{Q}_n^{\varphi} &amp;:= v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{re},\varphi}
   + I_n^{\mathrm{re},\varphi\circ} v_n^{\mathrm{im},\varphi}
   - v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{im},\varphi}
   - I_n^{\mathrm{im},\varphi\circ} v_n^{\mathrm{re},\varphi}
   - v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{re},\varphi\circ}
   + v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{im},\varphi\circ}
\end{aligned} \tag{36}\]</p><p>which are then set equal to the net injection at each class of bus:</p><p class="math-container">\[\begin{aligned}
p_0^{\mathrm{grid},\varphi} &amp;= \mathcal{P}_0^{\varphi}, &amp;
q_0^{\mathrm{grid},\varphi} &amp;= \mathcal{Q}_0^{\varphi} &amp; &amp;\text{substation}\\
-p_n^{L,\varphi} &amp;= \mathcal{P}_n^{\varphi}, &amp;
-q_n^{L,\varphi} &amp;= \mathcal{Q}_n^{\varphi} &amp; &amp;\text{load-only bus and phase}\\
p_i^{G} - p_n^{L,\varphi} &amp;= \mathcal{P}_n^{\varphi}, &amp;
q_i^{G} - q_n^{L,\varphi} &amp;= \mathcal{Q}_n^{\varphi} &amp; &amp;\text{inverter } i \text{ at } (n,\varphi)
\end{aligned} \tag{37}\]</p><p>The last line is where the droop enters the network: <span>$q_i^{G}$</span> is exactly the variable the three encodings constrain.</p><p><strong>Voltage magnitude, and its linearisation</strong> — the second nonlinear relation, and the single quantity the droop module reads:</p><p class="math-container">\[v_n^{\varphi} = \sqrt{\big(v_n^{\mathrm{re},\varphi}\big)^2 + \big(v_n^{\mathrm{im},\varphi}\big)^2}
\;\;\longrightarrow\;\;
v_n^{\varphi} = \frac{v_n^{\mathrm{re},\varphi\circ}}
   {\sqrt{\big(v_n^{\mathrm{re},\varphi\circ}\big)^2 + \big(v_n^{\mathrm{im},\varphi\circ}\big)^2}}\, v_n^{\mathrm{re},\varphi}
 + \frac{v_n^{\mathrm{im},\varphi\circ}}
   {\sqrt{\big(v_n^{\mathrm{re},\varphi\circ}\big)^2 + \big(v_n^{\mathrm{im},\varphi\circ}\big)^2}}\, v_n^{\mathrm{im},\varphi} \tag{38}\]</p><p><strong>Voltage limits.</strong> The band every bus and phase must stay inside:</p><p class="math-container">\[V^{\min} \le v_n^{\varphi} \le V^{\max},
\qquad \forall n \in \Upsilon,\ \varphi \in \Psi \tag{39}\]</p><p><strong>Thermal line limits.</strong> The conductor rating, per line and phase:</p><p class="math-container">\[\big(I_{nm}^{\mathrm{re},\varphi}\big)^2 + \big(I_{nm}^{\mathrm{im},\varphi}\big)^2
   \le \big(I_{nm}^{\max,\varphi}\big)^2,
\qquad \forall (n,m) \in \mathcal{L},\ \varphi \in \Psi \tag{40}\]</p><p>Constraint (40) is worth pausing on: IVACOPF carries the line current as a decision variable, so a thermal limit is something you simply <em>write</em>. LinDist3Flow has no <span>$I$</span> to write it about. It is quadratic, so the scripts offer it as a polygon inscribing the circle — keeping the model an MILP — and leave it off by default, because on these Electricity North West (ENWL) feeders <a href="#ref-14">[14]</a>, <a href="#ref-15">[15]</a> the peak flow is about a fifth of the conductor rating; the loading is reported either way.</p><p><strong>Slack reference.</strong> The three-phase substation, which is also the flat start prescribed by Soltani, Khorsand and Ma <a href="#ref-4">[4]</a>:</p><p class="math-container">\[v_0^{\mathrm{re},\varphi} = \cos\theta_{\varphi},\quad
v_0^{\mathrm{im},\varphi} = \sin\theta_{\varphi},
\qquad \theta = (0°,\, -120°,\, +120°) \tag{41}\]</p><p>Seeding all three phases at <span>$1\angle 0°$</span> instead is a silent and expensive mistake: the mutual terms then add rather than largely cancelling.</p><p><strong>Convergence.</strong> After each pass, the linearisation error is measured against the <em>true</em> nonlinear relations — not against the model&#39;s own residual. Following <a href="#ref-4">[4]</a>, three metrics are used: the <strong>maximum absolute active power balance</strong> error (MAPB), the <strong>maximum absolute reactive power balance</strong> error (MRPB), and the <strong>maximum voltage-magnitude</strong> error (MVM). Writing (35) minus (36) and (38) exact minus linearised,</p><p class="math-container">\[\begin{aligned}
\text{MAPB} &amp;= \max_{n\in\Upsilon,\,\varphi\in\Psi}
   \Big| \big(v_n^{\mathrm{re},\varphi} I_n^{\mathrm{re},\varphi}
            + v_n^{\mathrm{im},\varphi} I_n^{\mathrm{im},\varphi}\big)
         - \mathcal{P}_n^{\varphi} \Big|\\
\text{MRPB} &amp;= \max_{n\in\Upsilon,\,\varphi\in\Psi}
   \Big| \big(v_n^{\mathrm{im},\varphi} I_n^{\mathrm{re},\varphi}
            - v_n^{\mathrm{re},\varphi} I_n^{\mathrm{im},\varphi}\big)
         - \mathcal{Q}_n^{\varphi} \Big|\\
\text{MVM} &amp;= \max_{n\in\Upsilon,\,\varphi\in\Psi}
   \Big| \sqrt{\big(v_n^{\mathrm{re},\varphi}\big)^2 + \big(v_n^{\mathrm{im},\varphi}\big)^2}
         - v_n^{\varphi} \Big|
\end{aligned} \tag{42}\]</p><p>the loop repeats with a refreshed <span>$\circ$</span> point until <span>$\max(\text{MAPB}, \text{MRPB}, \text{MVM}) &lt; \epsilon$</span>, here <span>$10^{-6}$</span>. Checking against the true relations is what makes the converged point a genuine power-flow solution rather than a solution of the approximation — and the audit further down confirms it independently.</p><h3 id="The-IVACOPF-host-in-Julia"><a class="docs-heading-anchor" href="#The-IVACOPF-host-in-Julia">The IVACOPF host in Julia</a><a id="The-IVACOPF-host-in-Julia-1"></a><a class="docs-heading-anchor-permalink" href="#The-IVACOPF-host-in-Julia" title="Permalink"></a></h3><p>The whole host, with <code>_pr</code> marking a value carried over from the previous pass:</p><pre><code class="language-julia hljs"># ---- slack reference: 1∠0°, 1∠−120°, 1∠+120° — eq. (41) --------------------------
const V0 = ComplexF64[1, exp(-2π*im/3), exp(2π*im/3)]
@constraint(model, [φ in PHASES, t in 1:T], v_r[islack, φ, t]  == real(V0[φ]))
@constraint(model, [φ in PHASES, t in 1:T], v_im[islack, φ, t] == imag(V0[φ]))

# ---- line current constraints, eq. (33): exact, linear, fully phase-coupled ---------
@constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
    v_r[bus_id[BR[k].from], φ, t] - v_r[bus_id[BR[k].to], φ, t] ==
        sum(Rm[k][φ,ψ] * Ibr_r[k,ψ,t] - Xm[k][φ,ψ] * Ibr_im[k,ψ,t] for ψ in PHASES))
@constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
    v_im[bus_id[BR[k].from], φ, t] - v_im[bus_id[BR[k].to], φ, t] ==
        sum(Rm[k][φ,ψ] * Ibr_im[k,ψ,t] + Xm[k][φ,ψ] * Ibr_r[k,ψ,t] for ψ in PHASES))

# ---- bus current injection, eq. (34): KCL per bus and phase -------------------------
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    Ibs_r[b,φ,t] == sum(Ibr_r[k,φ,t] for k in out_br[b]; init = zero(AffExpr))
                  - sum(Ibr_r[k,φ,t] for k in in_br[b];  init = zero(AffExpr)))
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    Ibs_im[b,φ,t] == sum(Ibr_im[k,φ,t] for k in out_br[b]; init = zero(AffExpr))
                   - sum(Ibr_im[k,φ,t] for k in in_br[b];  init = zero(AffExpr)))

# ---- power balance, eq. (35), linearised as eq. (36)–(37) ---------------------------
Plin(b,φ,t) = v_r_pr[b,φ,t]  * Ibs_r[b,φ,t]  + Ibs_r_pr[b,φ,t]  * v_r[b,φ,t] +
              v_im_pr[b,φ,t] * Ibs_im[b,φ,t] + Ibs_im_pr[b,φ,t] * v_im[b,φ,t] -
              v_r_pr[b,φ,t]  * Ibs_r_pr[b,φ,t] - v_im_pr[b,φ,t] * Ibs_im_pr[b,φ,t]
Qlin(b,φ,t) = v_im_pr[b,φ,t] * Ibs_r[b,φ,t]  + Ibs_r_pr[b,φ,t]  * v_im[b,φ,t] -
              v_r_pr[b,φ,t]  * Ibs_im[b,φ,t] - Ibs_im_pr[b,φ,t] * v_r[b,φ,t] -
              v_im_pr[b,φ,t] * Ibs_r_pr[b,φ,t] + v_r_pr[b,φ,t]  * Ibs_im_pr[b,φ,t]

@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T], netP[b,φ,t] == Plin(b,φ,t))
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T], netQ[b,φ,t] == Qlin(b,φ,t))
#                                                      ↑ where the droop meets the network

# ---- voltage magnitude, eq. (38) — this is the v the droop reads -------------------
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    v[b,φ,t] == (v_r_pr[b,φ,t]  / hypot(v_r_pr[b,φ,t], v_im_pr[b,φ,t])) * v_r[b,φ,t]
              + (v_im_pr[b,φ,t] / hypot(v_r_pr[b,φ,t], v_im_pr[b,φ,t])) * v_im[b,φ,t])

# ---- thermal line limit, eq. (40), as a linear polygon inscribing the circle --------
for l in 1:IMAX_SEG
    θ = l * π / IMAX_SEG
    @constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
        cos(θ) * Ibr_r[k,φ,t] + sin(θ) * Ibr_im[k,φ,t] &lt;=  BR[k].imax)
    @constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
        cos(θ) * Ibr_r[k,φ,t] + sin(θ) * Ibr_im[k,φ,t] &gt;= -BR[k].imax)
end</code></pre><p>and the stop test, applied to the <em>exact</em> relations after each pass:</p><pre><code class="language-julia hljs">MAPB = maximum(abs(Vr[b,φ,t]*Ibs_r_v[b,φ,t] + Vi[b,φ,t]*Ibs_im_v[b,φ,t] - netP_v[b,φ,t])
               for b in 1:nb, φ in PHASES, t in 1:T)
MRPB = maximum(abs(Vi[b,φ,t]*Ibs_r_v[b,φ,t] - Vr[b,φ,t]*Ibs_im_v[b,φ,t] - netQ_v[b,φ,t])
               for b in 1:nb, φ in PHASES, t in 1:T)
MVM  = maximum(abs(hypot(Vr[b,φ,t], Vi[b,φ,t]) - V[b,φ,t])
               for b in 1:nb, φ in PHASES, t in 1:T)

v_r_pr .= Vr; v_im_pr .= Vi; Ibs_r_pr .= Ibs_r_v; Ibs_im_pr .= Ibs_im_v   # refresh ∘
max(MAPB, MRPB, MVM) &lt; TOL &amp;&amp; break</code></pre><h3 id="Where-the-linearisation-loop-starts"><a class="docs-heading-anchor" href="#Where-the-linearisation-loop-starts">Where the linearisation loop starts</a><a id="Where-the-linearisation-loop-starts-1"></a><a class="docs-heading-anchor-permalink" href="#Where-the-linearisation-loop-starts" title="Permalink"></a></h3><p>A flat start (<span>$1\angle0°,\,1\angle{-120°},\,1\angle{+120°}$</span> with all currents zero) is what Soltani, Khorsand and Ma <a href="#ref-4">[4]</a> prescribe, and what the scripts fall back to with <code>TP_WARMSTART=flat</code>. By default they do something cheaper to converge from: one exact three-phase backward/forward sweep per time step, at full PV and zero VArs, which costs a few seconds and hands the first linearisation a physically consistent state instead of a guess. This is the three-phase analogue of the package&#39;s <code>warm_start = :lindistflow</code>, and the same sweep is reused afterwards to audit the answer.</p><h2 id="What-actually-changes-for-the-droop:-one-index"><a class="docs-heading-anchor" href="#What-actually-changes-for-the-droop:-one-index">What actually changes for the droop: one index</a><a id="What-actually-changes-for-the-droop:-one-index-1"></a><a class="docs-heading-anchor-permalink" href="#What-actually-changes-for-the-droop:-one-index" title="Permalink"></a></h2><p>Here is the whole three-phase interface, in every encoding:</p><pre><code class="language-julia hljs">vpv(i, t) = v[PV[i].bus, PV[i].phase, t]     # the voltage inverter i actually senses</code></pre><p>A single-phase inverter connected line-to-neutral senses the voltage of <em>its own phase at its own bus</em>. Nothing in Big-M, Lambda or Heaviside cares whether that terminal is identified by a bus, or by a bus and a phase. Each asks the host for one scalar voltage variable, and constrains one scalar reactive output against it.</p><p>That is why the three droop blocks below are the same algebra as their single-phase counterparts, with <code>v[d,h,m]</code> replaced by <code>vpv(i,t)</code> — and why the <em>same</em> three blocks drop unchanged into either host. In LinDist3Flow <code>v</code> is a decision variable directly; in IVACOPF it is the linearised magnitude (38). The droop neither knows nor cares.</p><p><strong>Lambda / SOS2</strong> — weights shared between the sensed voltage and the reactive output:</p><pre><code class="language-julia hljs">@variable(model, λ[1:6, 1:npv, 1:T] &gt;= 0)
@variable(model, z[1:5, 1:npv, 1:T], Bin)

@constraint(model, [i in 1:npv, t in 1:T], sum(λ[j, i, t] for j in 1:6) == 1)
@constraint(model, [i in 1:npv, t in 1:T], sum(z[j, i, t] for j in 1:5) == 1)
@constraint(model, [i in 1:npv, t in 1:T], λ[1, i, t] &lt;= z[1, i, t])
@constraint(model, [j in 2:5, i in 1:npv, t in 1:T], λ[j, i, t] &lt;= z[j-1, i, t] + z[j, i, t])
@constraint(model, [i in 1:npv, t in 1:T], λ[6, i, t] &lt;= z[5, i, t])

@constraint(model, [i in 1:npv, t in 1:T], vpv(i, t) == sum(λ[j,i,t] * VBP[j] for j in 1:6))
@constraint(model, [i in 1:npv, t in 1:T],
    Qdg[i, t] == sum(λ[j,i,t] * QSHAPE[j] * PV[i].Smax for j in 1:6))</code></pre><p><strong>Big-M</strong> — one binary per segment, with <span>$W = \delta v$</span> linearising the products:</p><pre><code class="language-julia hljs">Mbig = 1.1
@variable(model, δ[1:5, 1:npv, 1:T], Bin)
@variable(model, W2[1:npv, 1:T]); @variable(model, W4[1:npv, 1:T])

@constraint(model, [i in 1:npv, t in 1:T], sum(δ[j, i, t] for j in 1:5) == 1)

for (j, lo, hi) in ((1, 1, 2), (3, 3, 4), (5, 5, 6))          # flat segments
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) &gt;= VBP[lo] - Mbig * (1 - δ[j,i,t]))
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) &lt;= VBP[hi] + Mbig * (1 - δ[j,i,t]))
end
for (j, W, lo, hi) in ((2, W2, 2, 3), (4, W4, 4, 5))          # sloped segments
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) - W[i,t] &gt;= -Mbig * (1 - δ[j,i,t]))
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) - W[i,t] &lt;=  Mbig * (1 - δ[j,i,t]))
    @constraint(model, [i in 1:npv, t in 1:T], W[i,t] &gt;= VBP[lo] * δ[j,i,t])
    @constraint(model, [i in 1:npv, t in 1:T], W[i,t] &lt;= VBP[hi] * δ[j,i,t])
end

@constraint(model, [i in 1:npv, t in 1:T],
    Qdg[i,t] == δ[1,i,t] * PV[i].Smax
              + W2[i,t] * (-PV[i].Smax / (VBP[3] - VBP[2]))
              + δ[2,i,t] * (PV[i].Smax * VBP[3] / (VBP[3] - VBP[2]))
              + W4[i,t] * (-PV[i].Smax / (VBP[5] - VBP[4]))
              + δ[4,i,t] * (PV[i].Smax * VBP[4] / (VBP[5] - VBP[4]))
              - δ[5,i,t] * PV[i].Smax)</code></pre><p><strong>Heaviside</strong> — one closed-form masked sum, no new variables at all:</p><pre><code class="language-julia hljs">Hstep(x) = op_ifelse(op_greater_than_or_equal_to(x, 0), 1.0, 0.0)

@constraint(model, [i in 1:npv, t in 1:T],
    Qdg[i,t] ==
        PV[i].Smax * (Hstep(vpv(i,t) - VBP[1]) - Hstep(vpv(i,t) - VBP[2]))
      + (-PV[i].Smax / (VBP[3] - VBP[2])) * (vpv(i,t) - VBP[3]) *
            (Hstep(vpv(i,t) - VBP[2]) - Hstep(vpv(i,t) - VBP[3]))
      + (-PV[i].Smax / (VBP[5] - VBP[4])) * (vpv(i,t) - VBP[4]) *
            (Hstep(vpv(i,t) - VBP[4]) - Hstep(vpv(i,t) - VBP[5]))
      - PV[i].Smax * (Hstep(vpv(i,t) - VBP[5]) - Hstep(vpv(i,t) - VBP[6])))</code></pre><p>Compare these with Methods A, B and C above: the algebra is identical. What has grown is the <em>count</em> — the binaries in Big-M and Lambda now scale with inverters × time steps on a feeder that may carry a single-phase inverter at every service connection, which is where the integer-free encoding starts to look attractive.</p><h2 id="A-mixed-fleet-makes-the-curves-visible"><a class="docs-heading-anchor" href="#A-mixed-fleet-makes-the-curves-visible">A mixed fleet makes the curves visible</a><a id="A-mixed-fleet-makes-the-curves-visible-1"></a><a class="docs-heading-anchor-permalink" href="#A-mixed-fleet-makes-the-curves-visible" title="Permalink"></a></h2><p>The case study puts twelve inverters on <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a>, a real unbalanced low-voltage (LV) feeder — 194 buses, eighteen single-phase loads split four, five and nine across the phases — in <strong>four size classes</strong>. Because <span>$\bar q = S_{\max}$</span>, the four classes follow four <em>different</em> droop curves: same breakpoint voltages, four saturation levels. Each phase carries one inverter of each class.</p><p><strong>Table 15.</strong> The four inverter size classes of the three-phase case study. Because <span>$\bar q = S_{\max}$</span>, each class follows a different droop curve.</p><div class="markdown"><table><tr><th align="left">class</th><th align="right">&#36;P&#36; rated</th><th align="right">&#36;S_&#123;\max&#125;&#36;</th><th align="right">&#36;\bar q&#36; &#40;p.u.&#41;</th><th align="right">sites</th><th align="left">buses</th></tr><tr><td align="left">A — 3 kW</td><td align="right">3 kW</td><td align="right">3.30 kVA</td><td align="right">0.0330</td><td align="right">3</td><td align="left">184 &#40;φ1&#41;, 145 &#40;φ2&#41;, 142 &#40;φ3&#41;</td></tr><tr><td align="left">B — 5 kW</td><td align="right">5 kW</td><td align="right">5.50 kVA</td><td align="right">0.0550</td><td align="right">3</td><td align="left">74 &#40;φ1&#41;, 188 &#40;φ2&#41;, 149 &#40;φ3&#41;</td></tr><tr><td align="left">C — 8 kW</td><td align="right">8 kW</td><td align="right">8.80 kVA</td><td align="right">0.0880</td><td align="right">3</td><td align="left">73 &#40;φ1&#41;, 157 &#40;φ2&#41;, 193 &#40;φ3&#41;</td></tr><tr><td align="left">D — 12 kW</td><td align="right">12 kW</td><td align="right">13.20 kVA</td><td align="right">0.1320</td><td align="right">3</td><td align="left">45 &#40;φ1&#41;, 153 &#40;φ2&#41;, 179 &#40;φ3&#41;</td></tr></table>
</div><img src="86a3bec6.svg" alt="Example block output"/><p><strong>Figure 8.</strong> Three-phase dispatch against the droop, LinDist3Flow host. Four classes, four curves; a point is correct only if it lies on the curve of its own inverter.</p><img src="408fb667.svg" alt="Example block output"/><p><strong>Figure 9.</strong> The same fleet on the IVACOPF host. The points sit at different places along the curves, because the two hosts predict different terminal voltages, but never off them.</p><p>Drawn in absolute p.u. VArs, because normalising by <span>$\bar q$</span> would collapse the four classes onto one line and hide the thing worth checking: a dispatch point is correct only if it lies on the curve belonging to <em>its own inverter</em>. All three encodings put every point on the right curve, to solver tolerance, <strong>on both hosts</strong> — the same result as single-phase, on networks that are unbalanced, multiphase and carrying a mixed fleet.</p><p>Figures 8 and 9 are not identical, and the difference is instructive: the points sit at different <em>places along</em> the curves, because the two hosts predict different terminal voltages. They are never off the curves. Which set of places is the real one is settled by the audit in <a href="#What-the-exact-power-flow-says">What the exact power flow says</a>.</p><p>The phases behave differently, which is the whole reason for modelling them separately:</p><img src="c7314ce3.svg" alt="Example block output"/><p><strong>Figure 10.</strong> Voltage envelope by phase, LinDist3Flow host. The three phases do not coincide, which is the reason for modelling them separately.</p><img src="d1e3e250.svg" alt="Example block output"/><p><strong>Figure 11.</strong> Voltage envelope by phase, IVACOPF host.</p><h2 id="The-two-hosts,-side-by-side"><a class="docs-heading-anchor" href="#The-two-hosts,-side-by-side">The two hosts, side by side</a><a id="The-two-hosts,-side-by-side-1"></a><a class="docs-heading-anchor-permalink" href="#The-two-hosts,-side-by-side" title="Permalink"></a></h2><p>Six runs: three encodings on each of two hosts, everything else held fixed.</p><p><strong>Table 16.</strong> Three encodings on each of two three-phase hosts, everything else held fixed. Passes is 1 for the linear host, which has no outer loop.</p><div class="markdown"><table><tr><th align="left">host</th><th align="left">encoding</th><th align="left">class</th><th align="left">solver</th><th align="right">variables</th><th align="right">binaries</th><th align="right">passes</th><th align="right">solve &#40;s&#41;</th><th align="right">curtailed &#40;kWh&#41;</th><th align="right">curtailed &#40;&#37;&#41;</th><th align="left">losses &#40;kWh&#41;</th><th align="left">voltage range &#40;p.u.&#41;</th></tr><tr><td align="left">LinDist3Flow</td><td align="left">Big-M</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">179136</td><td align="right">5760</td><td align="right">1</td><td align="right">5.4</td><td align="right">46.32</td><td align="right">9.712</td><td align="left">not modelled</td><td align="left">0.9923 – 1.0207</td></tr><tr><td align="left">LinDist3Flow</td><td align="left">Lambda / SOS2</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">183744</td><td align="right">5760</td><td align="right">1</td><td align="right">5.1</td><td align="right">46.32</td><td align="right">9.712</td><td align="left">not modelled</td><td align="left">0.9923 – 1.0207</td></tr><tr><td align="left">LinDist3Flow</td><td align="left">Heaviside</td><td align="left">NLP</td><td align="left"><code>Ipopt</code></td><td align="right">171072</td><td align="right">0</td><td align="right">1</td><td align="right">33.6</td><td align="right">46.32</td><td align="right">9.712</td><td align="left">not modelled</td><td align="left">0.9923 – 1.0207</td></tr><tr><td align="left">IVACOPF</td><td align="left">Big-M</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">402624</td><td align="right">5760</td><td align="right">3</td><td align="right">136.1</td><td align="right">42.69</td><td align="right">8.952</td><td align="left">14.61</td><td align="left">0.9922 – 1.0204</td></tr><tr><td align="left">IVACOPF</td><td align="left">Lambda / SOS2</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">407232</td><td align="right">5760</td><td align="right">3</td><td align="right">288.5</td><td align="right">42.69</td><td align="right">8.952</td><td align="left">14.61</td><td align="left">0.9922 – 1.0204</td></tr><tr><td align="left">IVACOPF</td><td align="left">Heaviside</td><td align="left">NLP</td><td align="left"><code>Ipopt</code></td><td align="right">394560</td><td align="right">0</td><td align="right">3</td><td align="right">142.8</td><td align="right">42.69</td><td align="right">8.952</td><td align="left">14.61</td><td align="left">0.9922 – 1.0204</td></tr></table>
</div><p>Read Table 16 in two directions. <strong>Down each host block</strong>, the three encodings agree — same curtailment, same losses, same voltage range — which is the three-phase restatement of the single-phase result that these are three encodings of one curve. <strong>Across the two blocks</strong>, the hosts do not agree, and that difference is the network model&#39;s alone.</p><p>The gap is about 3.6 kWh, some 8 % of the curtailed energy, and it runs the <em>opposite</em> way from the single-phase case: here it is LinDist3Flow that curtails more. There is no paradox and no general rule — the direction depends on the feeder. What does carry over is the mechanism. LinDist3Flow drops losses from the balance entirely; IVACOPF measures them at 14.6 kWh over the day, about 3 % of the available PV energy, and having them in the model changes which dispatch clears the voltage band. A host that cannot represent losses cannot be expected to agree with one that can, in either direction.</p><p>The droop is reproduced exactly in every one of the six:</p><p><strong>Table 17.</strong> Exactness of the encoding within each host: the largest gap between dispatched reactive power and the curve at the voltage that host reports.</p><div class="markdown"><table><tr><th align="left">encoding</th><th align="right">LinDist3Flow</th><th align="right">IVACOPF</th></tr><tr><td align="left">Big-M</td><td align="right">6.06e-15</td><td align="right">4.37e-16</td></tr><tr><td align="left">Lambda / SOS2</td><td align="right">8.43e-07</td><td align="right">1.39e-17</td></tr><tr><td align="left">Heaviside</td><td align="right">1.09e-15</td><td align="right">1.15e-15</td></tr></table>
</div><p>That is the separation this section exists to make. <strong>Exactness of the encoding is a property of the encoding; accuracy is a property of the host.</strong> Every cell above is at round-off — the inverters sit on their curves <em>within whatever model they are placed in</em> — and Table 17 says nothing whatever about whether that model is right.</p><h2 id="What-the-exact-power-flow-says"><a class="docs-heading-anchor" href="#What-the-exact-power-flow-says">What the exact power flow says</a><a id="What-the-exact-power-flow-says-1"></a><a class="docs-heading-anchor-permalink" href="#What-the-exact-power-flow-says" title="Permalink"></a></h2><p>To decide between the hosts you have to stop asking either model about itself. Take each solved dispatch, put it through an <strong>exact three-phase backward/forward sweep</strong>, and ask what the inverters would really have seen (Table 18):</p><p><strong>Table 18.</strong> The exact-power-flow audit. Each solved dispatch is re-solved with a full three-phase backward/forward sweep, and compared against what the host predicted.</p><div class="markdown"><table><tr><th align="left">host</th><th align="right">its own &#36;v&#36; vs the true AC &#36;v&#36;</th><th align="right">droop residual at the <strong>true</strong> voltage</th><th align="right">bus-steps outside &#36;&#91;0.95, 1.05&#93;&#36;</th><th align="left">true voltage range &#40;p.u.&#41;</th></tr><tr><td align="left">LinDist3Flow</td><td align="right">1.30e-03 p.u.</td><td align="right">8.04e-03 p.u.</td><td align="right">0</td><td align="left">0.9922 – 1.0195</td></tr><tr><td align="left">IVACOPF</td><td align="right">1.94e-11 p.u.</td><td align="right">2.77e-11 p.u.</td><td align="right">0</td><td align="left">0.9922 – 1.0204</td></tr></table>
</div><img src="77937aaf.svg" alt="Example block output"/><p><strong>Figure 12.</strong> The two hosts&#39; envelopes on one axis: same feeder, same dispatch problem, and a visible offset that is entirely the network model&#39;s doing.</p><p>This is the same test the single-phase section applies to LinDistFlow and IVACOPF, and it returns the same verdict on a harder network.</p><p>The IVACOPF dispatch reproduces the exact AC solution to about <span>$2\times10^{-11}$</span> p.u., so the voltage each inverter was told to read <em>is</em> the voltage it would see, and the droop residual survives the transfer intact — it stays at round-off. The LinDist3Flow dispatch does not. Its voltages are off by <span>$1.3\times10^{-3}$</span> p.u., which sounds harmless until you put it through the curve: the upper segment falls a full <span>$\bar q$</span> across 0.02 p.u., a slope of <span>$50\,\bar q$</span> per p.u. of voltage, so</p><p class="math-container">\[1.3\times10^{-3}\;\text{p.u. of voltage} \;\times\; 50\,\bar q
   \;=\; 0.065\,\bar q \;\approx\; 8\times10^{-3}\ \text{p.u. of VArs}\]</p><p>which is exactly the measured residual, and <strong>about 6 % of that inverter&#39;s reactive rating</strong>. The inverters would not produce the VArs the model dispatched. A steep local control law is an error amplifier, and it is the host that decides what gets amplified.</p><p>One difference from the single-phase case is worth recording rather than glossing: here <em>neither</em> host violates a voltage limit — the band is simply not binding on this feeder — so LinDist3Flow&#39;s failure is confined to the droop residual. On the 33-bus feeder it was both, with seventeen quarter-hours below the lower limit as well. The failure mode is not guaranteed to announce itself in a constraint violation, which is precisely why the audit is worth running.</p><p>None of this is a defect of the droop block, and none of it is fixed by choosing a different encoding. It is the price of dropping losses from the balance and of the near-balanced-voltage assumption behind the <span>$a^R$</span>, <span>$a^X$</span> coefficients — an assumption that is <em>least</em> true on exactly the kind of unbalanced LV feeder where single-phase inverters matter.</p><h2 id="What-each-host-costs"><a class="docs-heading-anchor" href="#What-each-host-costs">What each host costs</a><a id="What-each-host-costs-1"></a><a class="docs-heading-anchor-permalink" href="#What-each-host-costs" title="Permalink"></a></h2><p><strong>Table 19.</strong> Successive-linearisation passes for the three-phase IVACOPF host, Lambda encoding, measured with the error metrics of (42).</p><div class="markdown"><table><tr><th align="right">pass</th><th align="right">solve &#40;s&#41;</th><th align="right">objective &#40;p.u. curtailed&#41;</th><th align="right">MAPB</th><th align="right">MRPB</th><th align="right">MVM</th><th align="left">solver status</th></tr><tr><td align="right">1</td><td align="right">98.1</td><td align="right">1.800492</td><td align="right">5.09e-03</td><td align="right">1.60e-03</td><td align="right">9.27e-04</td><td align="left"><code>OPTIMAL</code></td></tr><tr><td align="right">2</td><td align="right">88.3</td><td align="right">1.707866</td><td align="right">4.68e-06</td><td align="right">1.64e-06</td><td align="right">2.84e-07</td><td align="left"><code>OPTIMAL</code></td></tr><tr><td align="right">3</td><td align="right">102.0</td><td align="right">1.707783</td><td align="right">1.01e-09</td><td align="right">3.31e-12</td><td align="right">7.20e-13</td><td align="left"><code>OPTIMAL</code></td></tr></table>
</div><p>Three passes, and the error metrics fall by roughly three orders of magnitude each time — the behaviour you would expect of a Taylor expansion refreshed about its own solution. The objective moves by 5 % between the first and second pass and by <span>$5\times10^{-5}$</span> between the second and third, so the first pass alone would have been meaningfully wrong and the third is essentially free insurance. All three encodings take the same three passes, and their first two passes agree to three significant figures on every metric — by the third they are all far below tolerance and what separates them is solver noise. The outer loop belongs to the host, not to the droop.</p><p>Note the second column of Table 19: <strong>each pass is a complete MILP</strong> (or NLP), so IVACOPF costs one LinDist3Flow-sized solve per pass — on a model rather more than twice the size — times the number of passes, plus a few seconds of warm-start sweeps. That is the whole of the price, and Table 18 is what it buys.</p><p><strong>Table 20.</strong> What changes between the two three-phase hosts.</p><table><tr><th style="text-align: left"></th><th style="text-align: left">LinDist3Flow</th><th style="text-align: left">IVACOPF (3-phase)</th></tr><tr><td style="text-align: left">line equations</td><td style="text-align: left">approximate — <span>$\alpha$</span>-rotated drop coefficients, near-balance assumed</td><td style="text-align: left"><strong>exact</strong> — <span>$\Delta V = ZI$</span> with full mutual coupling, nothing assumed</td></tr><tr><td style="text-align: left">losses</td><td style="text-align: left">dropped from the balance</td><td style="text-align: left">modelled, via the current variables</td></tr><tr><td style="text-align: left">line currents</td><td style="text-align: left">not represented</td><td style="text-align: left">decision variables, so the thermal limit (40) is writable</td></tr><tr><td style="text-align: left">nonlinearity</td><td style="text-align: left">none</td><td style="text-align: left">two bus relations, <span>$v\cdot I$</span> and <span>$\lvert v\rvert$</span>, linearised and iterated</td></tr><tr><td style="text-align: left">solve</td><td style="text-align: left"><strong>one pass</strong></td><td style="text-align: left">one MILP (or NLP) <strong>per pass</strong>, plus warm-start sweeps</td></tr><tr><td style="text-align: left">dispatch on the real network</td><td style="text-align: left">off the droop by a visible margin</td><td style="text-align: left">on the droop to round-off</td></tr></table><p>The trade is the usual one, and it is the host&#39;s trade, not the encodings&#39;. LinDist3Flow is the right tool for a fast first look, for screening, and — as the single-phase section shows — for warm-starting the accurate model. <strong>Use IVACOPF for anything quantitative.</strong></p><h2 id="Does-it-scale?"><a class="docs-heading-anchor" href="#Does-it-scale?">Does it scale?</a><a id="Does-it-scale?-1"></a><a class="docs-heading-anchor-permalink" href="#Does-it-scale?" title="Permalink"></a></h2><p>The encodings are cheap to state; the question is whether they survive a network worth calling realistic. The three LinDist3Flow scripts were run unchanged on a second real feeder from the same ENWL family — <code>network_17_Feeder_6</code> <a href="#ref-15">[15]</a>, <strong>3856 buses, 3855 lines, 223 single-phase loads</strong>, twenty times <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a> — by setting an environment variable:</p><pre><code class="language-bash hljs">TP_CASE=network_17_Feeder_6 julia --project=examples/three_phase     examples/three_phase/LinDist3Flow_Lambda.jl</code></pre><p><strong>Table 21.</strong> Scalability of the three encodings on the LinDist3Flow host, across a 194-bus and a 3856-bus feeder.</p><div class="markdown"><table><tr><th align="left">encoding</th><th align="left">feeder</th><th align="right">time steps</th><th align="right">variables</th><th align="right">binaries</th><th align="left">solve &#40;s&#41;</th><th align="right">max droop deviation</th></tr><tr><td align="left">Lambda / SOS2</td><td align="left">194-bus</td><td align="right">96</td><td align="right">183744</td><td align="right">5760</td><td align="left">5.5</td><td align="right">8.43e-07</td></tr><tr><td align="left">Big-M</td><td align="left">194-bus</td><td align="right">96</td><td align="right">179136</td><td align="right">5760</td><td align="left">4.9</td><td align="right">6.06e-15</td></tr><tr><td align="left">Heaviside</td><td align="left">194-bus</td><td align="right">96</td><td align="right">171072</td><td align="right">0</td><td align="left">26.4</td><td align="right">1.09e-15</td></tr><tr><td align="left">Lambda / SOS2</td><td align="left">3856-bus</td><td align="right">96</td><td align="right">3347712</td><td align="right">5760</td><td align="left">63.9</td><td align="right">3.91e-07</td></tr><tr><td align="left">Big-M</td><td align="left">3856-bus</td><td align="right">96</td><td align="right">3343104</td><td align="right">5760</td><td align="left">60.5</td><td align="right">1.84e-07</td></tr><tr><td align="left">Heaviside</td><td align="left">3856-bus</td><td align="right">96</td><td align="right">3335040</td><td align="right">0</td><td align="left"><strong>did not solve</strong></td><td align="right">—</td></tr><tr><td align="left">Heaviside</td><td align="left">3856-bus</td><td align="right">12</td><td align="right">416880</td><td align="right">0</td><td align="left">543.8</td><td align="right">6.73e-16</td></tr></table>
</div><p>Two things to take from this.</p><p><strong>The mixed-integer encodings scale.</strong> Big-M and Lambda both carry a 3.3-million-variable model over the full 96-step day and solve it in about a minute — roughly twelve times the small feeder&#39;s solve for eighteen times the network, and the droop is still reproduced to solver tolerance. The binary count does not move at all between the two feeders, because it depends on inverters × time steps and not on network size. That is the useful property: <strong>enlarging the network grows the linear part of the problem, not the combinatorial part.</strong></p><p><strong>The integer-free encoding does not.</strong> Heaviside is the cheapest of the three by variable count — it adds nothing to the model — and it is comfortably the most expensive to solve. On the small feeder it costs several times Lambda. On the large one at the full horizon Ipopt gives up with <code>ERROR</code>; shortening the day to twelve steps brings it back to a model an eighth the size, which then solves — in minutes rather than the seconds the mixed-integer encodings need, but it solves, and the last row of Table 21 records what comes back. The non-smoothness that costs nothing to write costs a great deal to differentiate, and it is what limits this encoding long before the network does.</p><p>None of this changes which encoding is <em>correct</em> — all three reproduce the curve exactly, here as before. It changes which one you would reach for on a feeder with an inverter at every service connection.</p><p>The sweep is run on LinDist3Flow, because it is the host that isolates the <em>encodings’</em> scaling: one solve each, no outer loop, so what Table 21 measures is the cost of the droop block and nothing else. IVACOPF multiplies every row by its pass count — three passes on the case study — on top of a larger model per pass, but the binary counts, which are the thing at issue here, are identical in both hosts.</p><p>The sweep runs one process per row, separately from the case study above, so its timings will not match that table to the second. Read both as orders of magnitude, as the warning further up says.</p><h2 id="Running-the-three-phase-examples"><a class="docs-heading-anchor" href="#Running-the-three-phase-examples">Running the three-phase examples</a><a id="Running-the-three-phase-examples-1"></a><a class="docs-heading-anchor-permalink" href="#Running-the-three-phase-examples" title="Permalink"></a></h2><p>Every host × encoding pair has its own standalone script in <a href="https://github.com/ra-emami/SmartInverterDOPF.jl/tree/main/examples/three_phase"><code>examples/three_phase/</code></a>. All six share their skeleton — data, PV placement, verification, figures — verbatim; a <code>diff</code> between any two shows only the droop block, or only the network model:</p><p><strong>Table 22.</strong> The six three-phase example scripts, one per host and encoding.</p><table><tr><th style="text-align: left"></th><th style="text-align: left">Big-M</th><th style="text-align: left">Lambda / SOS2</th><th style="text-align: left">Heaviside</th></tr><tr><td style="text-align: left"><strong>LinDist3Flow</strong></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/three_phase/LinDist3Flow_BigM.jl"><code>LinDist3Flow_BigM.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/three_phase/LinDist3Flow_Lambda.jl"><code>LinDist3Flow_Lambda.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/three_phase/LinDist3Flow_Heaviside.jl"><code>LinDist3Flow_Heaviside.jl</code></a></td></tr><tr><td style="text-align: left"><strong>IVACOPF</strong></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/three_phase/IVACOPF3Ph_BigM.jl"><code>IVACOPF3Ph_BigM.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/three_phase/IVACOPF3Ph_Lambda.jl"><code>IVACOPF3Ph_Lambda.jl</code></a></td><td style="text-align: left"><a href="https://github.com/ra-emami/SmartInverterDOPF.jl/blob/main/examples/three_phase/IVACOPF3Ph_Heaviside.jl"><code>IVACOPF3Ph_Heaviside.jl</code></a></td></tr></table><p>The Big-M and Lambda scripts need an MILP solver (Gurobi); the Heaviside ones need only Ipopt.</p><pre><code class="language-bash hljs">julia --project=examples/three_phase examples/three_phase/IVACOPF3Ph_Lambda.jl</code></pre><p>Each reads its feeder, horizon and fleet from the environment, so the same model runs on a different network without touching the code:</p><p><strong>Table 23.</strong> Environment overrides accepted by every three-phase script.</p><table><tr><th style="text-align: left">variable</th><th style="text-align: left">default</th><th style="text-align: left">meaning</th></tr><tr><td style="text-align: left"><code>TP_CASE</code></td><td style="text-align: left"><code>network_5_Feeder_2</code></td><td style="text-align: left">ENWL feeder to load</td></tr><tr><td style="text-align: left"><code>TP_STEPS</code></td><td style="text-align: left"><code>96</code></td><td style="text-align: left">time steps in the day</td></tr><tr><td style="text-align: left"><code>TP_NPV</code></td><td style="text-align: left"><code>4</code></td><td style="text-align: left">smart inverters per phase</td></tr><tr><td style="text-align: left"><code>TP_WARMSTART</code></td><td style="text-align: left"><code>sweep</code></td><td style="text-align: left">IVACOPF only — <code>flat</code> for the flat start of Soltani, Khorsand and Ma <a href="#ref-4">[4]</a></td></tr><tr><td style="text-align: left"><code>TP_TOL</code></td><td style="text-align: left"><code>1e-6</code></td><td style="text-align: left">IVACOPF only — stop tolerance on max(MAPB, MRPB, MVM)</td></tr><tr><td style="text-align: left"><code>TP_MAXITER</code></td><td style="text-align: left"><code>15</code></td><td style="text-align: left">IVACOPF only — pass limit</td></tr><tr><td style="text-align: left"><code>TP_IMAXSEG</code></td><td style="text-align: left"><code>0</code></td><td style="text-align: left">IVACOPF only — sides of the polygon enforcing (40); 0 disables it</td></tr></table><pre><code class="language-bash hljs">TP_CASE=network_17_Feeder_6 TP_STEPS=24 julia --project=examples/three_phase examples/three_phase/IVACOPF3Ph_Lambda.jl</code></pre><h2 id="Reproducing-these-results"><a class="docs-heading-anchor" href="#Reproducing-these-results">Reproducing these results</a><a id="Reproducing-these-results-1"></a><a class="docs-heading-anchor-permalink" href="#Reproducing-these-results" title="Permalink"></a></h2><p>The figures and tables on this page are drawn from results committed to the repository, so building the documentation needs no solver. To regenerate them:</p><pre><code class="language-bash hljs">julia --project=scripts scripts/generate_results.jl</code></pre><p>and, for the three-phase section — which runs all six scripts, both hosts:</p><pre><code class="language-bash hljs">julia --project=examples/three_phase examples/three_phase/generate_results.jl</code></pre><p><code>TP_HOSTS=ivacopf</code> or <code>TP_HOSTS=lindist3flow</code> regenerates just one family. The scalability table has its own sweep, which shells out to the scripts one per process:</p><pre><code class="language-bash hljs">julia --project=examples/three_phase examples/three_phase/scalability.jl</code></pre><p>That runs all three methods with Gurobi and Ipopt and rewrites <code>docs/src/assets/results/</code>. To run a single method yourself:</p><pre><code class="language-julia hljs">using SmartInverterDOPF, Gurobi

case = load_case()
res  = solve_dopf(case, Gurobi.Optimizer; method = :lambda)

println(&quot;curtailed: &quot;, round(kWh(case, sum(res.PVC)), digits = 2), &quot; kWh&quot;)
println(&quot;voltage:   &quot;, round(minimum(res.V), digits = 4), &quot; – &quot;,
                       round(maximum(res.V), digits = 4), &quot; p.u.&quot;)</code></pre><p>Swap <code>:lambda</code> for <code>:bigm</code> or <code>:heaviside</code>; the latter needs an NLP solver such as <code>Ipopt.Optimizer</code>.</p><h2 id="Takeaways"><a class="docs-heading-anchor" href="#Takeaways">Takeaways</a><a id="Takeaways-1"></a><a class="docs-heading-anchor-permalink" href="#Takeaways" title="Permalink"></a></h2><p><strong>Embedding is a correctness requirement, not a refinement.</strong> Smart inverters follow their curve, not a set-point — that is what IEEE Std 1547-2018 <a href="#ref-1">[1]</a> obliges them to do. Only a droop-aware OPF returns a dispatch the fleet will actually deliver.</p><p><strong>Two exact families, one curve.</strong> Integer encodings (Big-M, Lambda/SOS2) give an MILP; non-smooth algebra (Heaviside) gives an NLP. All three reproduce the curve to round-off and return the same dispatch. The choice is which solver world you want to work in.</p><p><strong>The host is a separate decision, and it is the one that decides accuracy.</strong> All three encodings are exact <em>within</em> whatever model they sit in — single-phase or three-phase, linear or near-exact. What the model resembles is the host&#39;s business: on the unbalanced LV feeder here, LinDist3Flow and IVACOPF put the same inverters on the same curves and still disagree about the answer, and only the exact power flow settles which to believe. Pick the encoding for the solver you have; pick the host for the accuracy you need.</p><p><strong>Scale picks the method.</strong> Binaries multiply with inverters × time steps, which is what eventually breaks the MILP route on large fleets. The integer-free encoding avoids that but hands the difficulty to the NLP solver, where non-smoothness shows up as degraded convergence — visible here in a first pass that stops at <code>ALMOST_LOCALLY_SOLVED</code>.</p><h2 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h2><p><strong>Standard and host models</strong></p><a id="ref-1"></a><p><strong>[1]</strong> IEEE Std 1547-2018, <em>IEEE Standard for Interconnection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interfaces</em>. <a href="https://doi.org/10.1109/IEEESTD.2018.8332112">doi:10.1109/IEEESTD.2018.8332112</a></p><a id="ref-2"></a><p><strong>[2]</strong> M. E. Baran and F. F. Wu, &quot;Network reconfiguration in distribution systems for loss reduction and load balancing,&quot; <em>IEEE Transactions on Power Delivery</em>, vol. 4, no. 2, pp. 1401–1407, 1989. <a href="https://doi.org/10.1109/61.25627">doi:10.1109/61.25627</a> — the branch-flow (DistFlow) model that LinDistFlow linearises</p><a id="ref-3"></a><p><strong>[3]</strong> K. Turitsyn, P. Šulc, S. Backhaus, and M. Chertkov, &quot;Local control of reactive power by distributed photovoltaic generators,&quot; <em>2010 First IEEE International Conference on Smart Grid Communications (SmartGridComm)</em>, pp. 79–84, 2010. <a href="https://doi.org/10.1109/SMARTGRID.2010.5622021">doi:10.1109/SMARTGRID.2010.5622021</a> — <strong>LinDistFlow</strong>, available here as <code>host = :lindistflow</code></p><a id="ref-4"></a><p><strong>[4]</strong> Z. Soltani, M. Khorsand, and S. Ma, &quot;Current–Voltage Unbalanced Distribution AC Optimal Power Flow for Advanced Distribution Management System Applications,&quot; <em>IEEE Open Journal of Industry Applications</em>, vol. 5, 2024. <a href="https://doi.org/10.1109/OJIA.2024.3367547">doi:10.1109/OJIA.2024.3367547</a> — <strong>IVACOPF</strong>, the origin of the current-voltage host; the successive-linearisation scheme built on it here is developed further in <a href="#ref-11">[11]</a></p><p><strong>Embedding the Volt-VAr droop curve in a distribution OPF</strong></p><a id="ref-5"></a><p><strong>[5]</strong> A. Savasci, A. Inaolaji, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow Integrating Volt-Var Droop of Smart Inverters,&quot; <em>2021 IEEE Green Technologies Conference (GreenTech)</em>, pp. 54–59, 2021. <a href="https://doi.org/10.1109/GreenTech48523.2021.00020">doi:10.1109/GreenTech48523.2021.00020</a> — <strong>Big-M</strong>, on a second-order-cone DOPF</p><a id="ref-6"></a><p><strong>[6]</strong> A. Inaolaji, A. Savasci, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow with Volt-VAr and Volt-Watt Settings of Smart Inverters,&quot; <em>2021 IEEE Industry Applications Society Annual Meeting (IAS)</em>, 2021. <a href="https://doi.org/10.1109/IAS48185.2021.9715792">doi:10.1109/IAS48185.2021.9715792</a> — <strong>Lambda / SOS2</strong>, on a LinDistFlow host; also the source of the breakpoints and the 16-segment capability polygon used here</p><a id="ref-7"></a><p><strong>[7]</strong> A. Inaolaji, A. Savasci, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow in Unbalanced Multiphase Networks with Volt-VAr and Volt-Watt Droop Settings of Smart Inverters,&quot; <em>IEEE Transactions on Industry Applications</em>, vol. 58, no. 5, 2022. <a href="https://doi.org/10.1109/TIA.2022.3181110">doi:10.1109/TIA.2022.3181110</a> — Lambda, extended to three-phase unbalanced networks</p><a id="ref-8"></a><p><strong>[8]</strong> A. Savasci, A. Inaolaji, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow with Adaptive Volt-VAr Droop of Smart Inverters,&quot; <em>2021 IEEE Industry Applications Society Annual Meeting (IAS)</em>, 2021. <a href="https://doi.org/10.1109/IAS48185.2021.9677119">doi:10.1109/IAS48185.2021.9677119</a> — Big-M with an adaptive <span>$Q(\Delta V)$</span> droop responding to temporal voltage deviation</p><a id="ref-9"></a><p><strong>[9]</strong> A. Inaolaji, <em>Accurate and Efficient Optimal Power Flow Methods with Control of Smart Inverters</em>, PhD dissertation, Florida International University, 2023. — book-length treatment covering all three encodings and the host models they sit in</p><p><strong>Optimising the Volt-VAr droop curve itself</strong></p><a id="ref-10"></a><p><strong>[10]</strong> A. Inaolaji, A. Savasci, and S. Paudyal, &quot;Optimal Droop Settings of Smart Inverters,&quot; <em>2021 IEEE 48th Photovoltaic Specialists Conference (PVSC)</em>, pp. 2584–2589, 2021. <a href="https://doi.org/10.1109/PVSC43889.2021.9518650">doi:10.1109/PVSC43889.2021.9518650</a> — the source of the <strong>Heaviside</strong> encoding used here: integer-free, on a current–voltage DOPF solved with Ipopt/JuMP. The breakpoint voltages are themselves decision variables of the DOPF rather than fixed settings — the curve is optimised, not merely respected</p><a id="ref-11"></a><p><strong>[11]</strong> R. Emami Mirak and A. Inaolaji, &quot;Adaptive and fair optimization of smart inverter     droop curves in distribution grids,&quot; <em>Electric Power Systems Research</em>, vol. 262,     2027, Art. no. 113613.     <a href="https://doi.org/10.1016/j.epsr.2026.113613">doi:10.1016/j.epsr.2026.113613</a>     — Lambda / SOS2 with the breakpoints promoted to decision variables</p><p><strong>Three-phase network model</strong></p><a id="ref-12"></a><p><strong>[12]</strong> L. Gan and S. H. Low, &quot;Convex relaxations and linear approximation for optimal power flow in multiphase radial networks,&quot; <em>2014 Power Systems Computation Conference (PSCC)</em>, pp. 1–9, 2014. <a href="https://doi.org/10.1109/PSCC.2014.7038399">doi:10.1109/PSCC.2014.7038399</a> — <strong>LinDist3Flow</strong>, the multiphase linearisation used for the three-phase case</p><a id="ref-13"></a><p><strong>[13]</strong> D. Shirmohammadi, H. W. Hong, A. Semlyen, and G. X. Luo, &quot;A compensation-based power flow method for weakly meshed distribution and transmission networks,&quot; <em>IEEE Transactions on Power Systems</em>, vol. 3, no. 2, pp. 753–762, 1988. <a href="https://doi.org/10.1109/59.192932">doi:10.1109/59.192932</a> — the <strong>backward/forward sweep</strong> used here as the exact AC reference</p><p><strong>Test feeders</strong></p><p>Both three-phase feeders are real Electricity North West low-voltage networks from the <em>Low Voltage Network Solutions</em> project, Kron-reduced to three wires. They reach this tutorial through two independent open repositories, and carry the same lineage and the same CC BY 4.0 licence.</p><a id="ref-14"></a><p><strong>[14]</strong> F. Geth, <em>BMOPFDraftData</em> — draft benchmark datasets for the IEEE PES Task Force on Benchmarking Multiconductor OPF. <a href="https://github.com/frederikgeth/BMOPFDraftData">github.com/frederikgeth/BMOPFDraftData</a> — source of <code>network_5_Feeder_2</code> (<a href="https://github.com/frederikgeth/BMOPFDraftData/tree/main/output/ENWLvariants/Three-wire-Kron-reduced"><code>output/ENWLvariants/Three-wire-Kron-reduced/</code></a>), derived from the CSIRO four-wire LV dataset, <a href="https://doi.org/10.25919/jaae-vc35">doi:10.25919/jaae-vc35</a></p><a id="ref-15"></a><p><strong>[15]</strong> R. Heidari, <em>PMDlab.jl</em> — test networks and functionality built on PowerModelsDistribution.jl. <a href="https://github.com/hei06j/PMDlab.jl">github.com/hei06j/PMDlab.jl</a> — source of <code>network_17_Feeder_6</code> (<a href="https://github.com/hei06j/PMDlab.jl/tree/main/data/three-wire/network_17/Feeder_6"><code>data/three-wire/network_17/Feeder_6</code></a>), used here for the scalability check</p><a id="ref-16"></a><p><strong>[16]</strong> F. Geth, R. Heidari, and A. Koirala, &quot;Computational analysis of impedance transformations for four-wire power networks with sparse neutral grounding,&quot; <em>Proceedings of the Thirteenth ACM International Conference on Future Energy Systems (e-Energy &#39;22)</em>, pp. 105–113, 2022. <a href="https://doi.org/10.1145/3538637.3538844">doi:10.1145/3538637.3538844</a> — the impedance transformation behind the three-wire Kron reduction of both feeders</p><a id="ref-17"></a><p><strong>[17]</strong> A. J. Urquhart and M. Thomson, &quot;Cable impedance data,&quot; figshare, 2019. <a href="https://hdl.handle.net/2134/15544">hdl:2134/15544</a> — the length-normalised conductor impedances the feeders were rebuilt with</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Home</a><a class="docs-footer-nextpage" href="../api/">API reference »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Sunday 23 August 2026 21:49">Sunday 23 August 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
